//
//********************************
// A demonstration of cyme xml to Gridlab-D input
// created by: Vaibhav Donde
//

clock{
	timestamp '2000-07-17 0:00:00';
	stoptime '2000-07-18 0:00:00';
}
#set profiler=1


//********************************
// modules
//********************************
module tape;
module powerflow{
	solver_method FBS;
	default_maximum_voltage_error 1e-9;
};

//*********************************************
// Conductor Objects
//*********************************************
// OHCond_1/0_AAC_I
object overhead_line_conductor {
	name OHCond_1/0_AAC_I;
	resistance 0.8820750323;
	geometric_mean_radius 0.0110971584;
	diameter 0.367999264;
}

// OHCond_NONE
object overhead_line_conductor {
	name OHCond_NONE;
	resistance 0.0;
	geometric_mean_radius 0.0;
	diameter 0.0;
}

// OHCond_715_AAC_I
object overhead_line_conductor {
	name OHCond_715_AAC_I;
	resistance 0.1324968876;
	geometric_mean_radius 0.0311920128;
	diameter 0.972998054;
}

// OHCond_1/0_AAC_C
object overhead_line_conductor {
	name OHCond_1/0_AAC_C;
	resistance 0.8820750323;
	geometric_mean_radius 0.0110971584;
	diameter 0.367999264;
}

// OHCond_4_ACSR_I
object overhead_line_conductor {
	name OHCond_4_ACSR_I;
	resistance 2.1715395317;
	geometric_mean_radius 0.0524265688;
	diameter 0.2499995;
}

// OHCond_4_CU_C
object overhead_line_conductor {
	name OHCond_4_CU_C;
	resistance 1.4181103321;
	geometric_mean_radius 0.006998208;
	diameter 0.231999536;
}

// OHCond_6_CU_I
object overhead_line_conductor {
	name OHCond_6_CU_I;
	resistance 2.2113584416;
	geometric_mean_radius 0.00525866;
	diameter 0.161999676;
}

// OHCond_4/0_AAC_C
object overhead_line_conductor {
	name OHCond_4/0_AAC_C;
	resistance 0.4406874934;
	geometric_mean_radius 0.015765976;
	diameter 0.521998956;
}

// OHCond_8_CU_C
object overhead_line_conductor {
	name OHCond_8_CU_C;
	resistance 3.5140320754;
	geometric_mean_radius 0.0041689456;
	diameter 0.128499743;
}

// OHCond_DEFAULT
object overhead_line_conductor {
	name OHCond_DEFAULT;
	resistance 0.27792611;
	geometric_mean_radius 0.01667552;
	diameter 0.52799107;
}

// OHCond_4_ACSR_C
object overhead_line_conductor {
	name OHCond_4_ACSR_C;
	resistance 2.1715395317;
	geometric_mean_radius 0.0524265688;
	diameter 0.2499995;
}

// OHCond_1/0_CU_I
object overhead_line_conductor {
	name OHCond_1/0_CU_I;
	resistance 0.5615250025;
	geometric_mean_radius 0.0111371416;
	diameter 0.367999264;
}

// OHCond_4/0_AAC_I
object overhead_line_conductor {
	name OHCond_4/0_AAC_I;
	resistance 0.4406874934;
	geometric_mean_radius 0.015765976;
	diameter 0.521998956;
}

// OHCond_4_CU_I
object overhead_line_conductor {
	name OHCond_4_CU_I;
	resistance 1.4181103321;
	geometric_mean_radius 0.006998208;
	diameter 0.231999536;
}

// OHCond_397_AAC_I
object overhead_line_conductor {
	name OHCond_397_AAC_I;
	resistance 0.2354936969;
	geometric_mean_radius 0.0227941632;
	diameter 0.722998554;
}

// OHCond_6_CU_C
object overhead_line_conductor {
	name OHCond_6_CU_C;
	resistance 2.2113584416;
	geometric_mean_radius 0.00525866;
	diameter 0.161999676;
}

// UGCable_2_AL_PEC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P&N
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P&N;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_1P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_700_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_700_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_750_CU_1C_XLP-PVC_22KV_3P&N
object underground_line_conductor {
	name UGCable_750_CU_1C_XLP-PVC_22KV_3P&N;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_2P&N
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_2P&N;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_DEFAULT
object underground_line_conductor {
	name UGCable_DEFAULT;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_500_CU_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_500_CU_XLP-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_2P&N
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_22KV_2P&N;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_1P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_1P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_15KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_15KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_3P&N
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_3P&N;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

//*********************************************
// Line spacing objects
//*********************************************
// OHSpacing_HORIZONTAL_2P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// OHSpacing_TRIANGULAR_1P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_1P_52;
	distance_AB 4.33328064;
	distance_BC 4.33328064;
	distance_AC 4.33328064;
	distance_AN 5.8932616704;
	distance_BN 5.8932616704;
	distance_CN 5.8932616704;
}

// UGSpacing_2_AL_PEC_22KV_2P&N
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_2P&N;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_TRIANGULAR_1P_36
object line_spacing {
	name OHSpacing_TRIANGULAR_1P_36;
	distance_AB 2.99996352;
	distance_BC 2.99996352;
	distance_AC 2.99996352;
	distance_AN 4.0799503872;
	distance_BN 4.0799503872;
	distance_CN 4.0799503872;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_1P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_1P;
	distance_AB 0.0;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-PVC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_TRIANGULAR_2P_36
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_36;
	distance_AB 2.99996352;
	distance_BC 2.99996352;
	distance_AC 2.99996352;
	distance_AN 4.0799503872;
	distance_BN 4.0799503872;
	distance_CN 4.0799503872;
}

// OHSpacing_TRIANGULAR_2P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_52;
	distance_AB 4.33328064;
	distance_BC 4.33328064;
	distance_AC 4.33328064;
	distance_AN 4.3332773592;
	distance_BN 4.3332773592;
	distance_CN 4.3332773592;
}

// OHSpacing_TRIANGULAR_2P_39
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_39;
	distance_AB 3.24996048;
	distance_BC 3.24996048;
	distance_AC 3.24996048;
	distance_AN 3.24996048;
	distance_BN 3.24996048;
	distance_CN 3.24996048;
}

// OHSpacing_HORIZONTAL_1P_56
object line_spacing {
	name OHSpacing_HORIZONTAL_1P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.99991488;
	distance_BN 6.99991488;
	distance_CN 6.99991488;
}

// OHSpacing_HORIZONTAL_1P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_1P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-PVC_15KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_15KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_PEC_22KV_3P&N
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_3P&N;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_56
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.99991488;
	distance_BN 6.99991488;
	distance_CN 6.99991488;
}

// OHSpacing_HORIZONTAL_2P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_2_AL_PEC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P;
	distance_AB 0.0;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_3P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// UGSpacing_2_AL_PEC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P&N
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P&N;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_DEFAULT
object line_spacing {
	name UGSpacing_DEFAULT;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-PVC_22KV_2P&N
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_22KV_2P&N;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_3P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_2P_36
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_36;
	distance_AB 2.99996352;
	distance_BC 2.99996352;
	distance_AC 2.99996352;
	distance_AN 4.0799503872;
	distance_BN 4.0799503872;
	distance_CN 4.0799503872;
}

// OHSpacing_TRIANGULAR_2P_45
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 3.7499544;
	distance_BN 3.7499544;
	distance_CN 3.7499544;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_750_CU_1C_XLP-PVC_22KV_3P&N
object line_spacing {
	name UGSpacing_750_CU_1C_XLP-PVC_22KV_3P&N;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_39
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_39;
	distance_AB 3.24996048;
	distance_BC 3.24996048;
	distance_AC 3.24996048;
	distance_AN 3.24996048;
	distance_BN 3.24996048;
	distance_CN 3.24996048;
}

// OHSpacing_VERTICAL_2P_18
object line_spacing {
	name OHSpacing_VERTICAL_2P_18;
	distance_AB 1.49998176;
	distance_BC 1.49998176;
	distance_AC 1.49998176;
	distance_AN 1.49998176;
	distance_BN 1.49998176;
	distance_CN 1.49998176;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_60
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_60;
	distance_AB 4.9999392;
	distance_BC 4.9999392;
	distance_AC 4.9999392;
	distance_AN 6.799917312;
	distance_BN 6.799917312;
	distance_CN 6.799917312;
}

// OHSpacing_HORIZONTAL_2P_24
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_24;
	distance_AB 1.99997568;
	distance_BC 1.99997568;
	distance_AC 1.99997568;
	distance_AN 2.7199669248;
	distance_BN 2.7199669248;
	distance_CN 2.7199669248;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_1P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_1P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 7.3332408792;
	distance_BN 7.3332408792;
	distance_CN 7.3332408792;
}

// UGSpacing_2_AL_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_500_CU_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_500_CU_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

//*********************************************
// Line Config objects
//*********************************************
// L_900060055_LineConfig
object line_configuration {
	name L_900060055_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060097_LineConfig
object line_configuration {
	name L_900060097_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900111046_LineConfig
object line_configuration {
	name L_900111046_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900048319_LineConfig
object line_configuration {
	name L_900048319_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060250_LineConfig
object line_configuration {
	name L_900060250_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900047531_LineConfig
object line_configuration {
	name L_900047531_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900081820_LineConfig
object line_configuration {
	name L_900081820_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900006320_LineConfig
object line_configuration {
	name L_900006320_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900057543_LineConfig
object line_configuration {
	name L_900057543_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001913_LineConfig
object line_configuration {
	name L_900001913_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059805_LineConfig
object line_configuration {
	name L_900059805_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081586_LineConfig
object line_configuration {
	name L_900081586_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_24;
}

// L_900057732_LineConfig
object line_configuration {
	name L_900057732_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900055211_LineConfig
object line_configuration {
	name L_900055211_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900120103_LineConfig
object line_configuration {
	name L_900120103_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_1/0_AAC_C;
	spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900060165_LineConfig
object line_configuration {
	name L_900060165_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900006331_LineConfig
object line_configuration {
	name L_900006331_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081552_LineConfig
object line_configuration {
	name L_900081552_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900002238_LineConfig
object line_configuration {
	name L_900002238_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900002014_LineConfig
object line_configuration {
	name L_900002014_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900057717_LineConfig
object line_configuration {
	name L_900057717_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057559_LineConfig
object line_configuration {
	name L_900057559_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057668_LineConfig
object line_configuration {
	name L_900057668_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059326_LineConfig
object line_configuration {
	name L_900059326_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900061708_LineConfig
object line_configuration {
	name L_900061708_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023491_LineConfig
object line_configuration {
	name L_900023491_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064358_LineConfig
object line_configuration {
	name L_900064358_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900020975_LineConfig
object line_configuration {
	name L_900020975_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_900081542_LineConfig
object line_configuration {
	name L_900081542_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059867_LineConfig
object line_configuration {
	name L_900059867_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001918_LineConfig
object line_configuration {
	name L_900001918_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059325_LineConfig
object line_configuration {
	name L_900059325_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059271_LineConfig
object line_configuration {
	name L_900059271_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012011_LineConfig
object line_configuration {
	name L_900012011_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900055556_LineConfig
object line_configuration {
	name L_900055556_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900023904_LineConfig
object line_configuration {
	name L_900023904_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060081_LineConfig
object line_configuration {
	name L_900060081_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057699_LineConfig
object line_configuration {
	name L_900057699_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_1P_52;
}

// L_900060109_LineConfig
object line_configuration {
	name L_900060109_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900088387_LineConfig
object line_configuration {
	name L_900088387_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057830_LineConfig
object line_configuration {
	name L_900057830_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_900060122_LineConfig
object line_configuration {
	name L_900060122_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900057534_LineConfig
object line_configuration {
	name L_900057534_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059851_LineConfig
object line_configuration {
	name L_900059851_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064396_LineConfig
object line_configuration {
	name L_900064396_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023493_LineConfig
object line_configuration {
	name L_900023493_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900111044_LineConfig
object line_configuration {
	name L_900111044_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018097_LineConfig
object line_configuration {
	name L_900018097_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900001998_LineConfig
object line_configuration {
	name L_900001998_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900044684_LineConfig
object line_configuration {
	name L_900044684_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061717_LineConfig
object line_configuration {
	name L_900061717_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900057511_LineConfig
object line_configuration {
	name L_900057511_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900081726_LineConfig
object line_configuration {
	name L_900081726_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060539_LineConfig
object line_configuration {
	name L_900060539_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023205_LineConfig
object line_configuration {
	name L_900023205_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023208_LineConfig
object line_configuration {
	name L_900023208_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900018060_LineConfig
object line_configuration {
	name L_900018060_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900117021_LineConfig
object line_configuration {
	name L_900117021_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900082759_LineConfig
object line_configuration {
	name L_900082759_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900056465_LineConfig
object line_configuration {
	name L_900056465_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900023490_LineConfig
object line_configuration {
	name L_900023490_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900110304_LineConfig
object line_configuration {
	name L_900110304_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060452_LineConfig
object line_configuration {
	name L_900060452_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060455_LineConfig
object line_configuration {
	name L_900060455_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900055008_LineConfig
object line_configuration {
	name L_900055008_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059971_LineConfig
object line_configuration {
	name L_900059971_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900132253_LineConfig
object line_configuration {
	name L_900132253_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057719_LineConfig
object line_configuration {
	name L_900057719_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064376_LineConfig
object line_configuration {
	name L_900064376_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059254_LineConfig
object line_configuration {
	name L_900059254_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061622_LineConfig
object line_configuration {
	name L_900061622_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060474_LineConfig
object line_configuration {
	name L_900060474_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060182_LineConfig
object line_configuration {
	name L_900060182_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900057560_LineConfig
object line_configuration {
	name L_900057560_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900110303_LineConfig
object line_configuration {
	name L_900110303_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057528_LineConfig
object line_configuration {
	name L_900057528_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900120768_LineConfig
object line_configuration {
	name L_900120768_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_1/0_AAC_C;
	conductor_C OHCond_1/0_AAC_C;
	conductor_N OHCond_1/0_AAC_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057510_LineConfig
object line_configuration {
	name L_900057510_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900060531_LineConfig
object line_configuration {
	name L_900060531_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057789_LineConfig
object line_configuration {
	name L_900057789_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900114557_LineConfig
object line_configuration {
	name L_900114557_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900032579_LineConfig
object line_configuration {
	name L_900032579_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060203_LineConfig
object line_configuration {
	name L_900060203_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060559_LineConfig
object line_configuration {
	name L_900060559_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061640_LineConfig
object line_configuration {
	name L_900061640_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057557_LineConfig
object line_configuration {
	name L_900057557_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_1/0_AAC_C;
	conductor_C OHCond_1/0_AAC_C;
	conductor_N OHCond_1/0_AAC_C;
	spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900082738_LineConfig
object line_configuration {
	name L_900082738_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057535_LineConfig
object line_configuration {
	name L_900057535_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061694_LineConfig
object line_configuration {
	name L_900061694_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900056470_LineConfig
object line_configuration {
	name L_900056470_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900082785_LineConfig
object line_configuration {
	name L_900082785_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900008124_LineConfig
object line_configuration {
	name L_900008124_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060217_LineConfig
object line_configuration {
	name L_900060217_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900046459_LineConfig
object line_configuration {
	name L_900046459_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900110748_LineConfig
object line_configuration {
	name L_900110748_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060469_LineConfig
object line_configuration {
	name L_900060469_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060480_LineConfig
object line_configuration {
	name L_900060480_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064355_LineConfig
object line_configuration {
	name L_900064355_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057669_LineConfig
object line_configuration {
	name L_900057669_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900051570_LineConfig
object line_configuration {
	name L_900051570_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060073_LineConfig
object line_configuration {
	name L_900060073_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064350_LineConfig
object line_configuration {
	name L_900064350_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061714_LineConfig
object line_configuration {
	name L_900061714_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900057704_LineConfig
object line_configuration {
	name L_900057704_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060436_LineConfig
object line_configuration {
	name L_900060436_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900022488_LineConfig
object line_configuration {
	name L_900022488_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900034303_LineConfig
object line_configuration {
	name L_900034303_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900012006_LineConfig
object line_configuration {
	name L_900012006_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081535_LineConfig
object line_configuration {
	name L_900081535_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600066602_LineConfig
object line_configuration {
	name L_600066602_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900023137_LineConfig
object line_configuration {
	name L_900023137_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060063_LineConfig
object line_configuration {
	name L_900060063_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900046680_LineConfig
object line_configuration {
	name L_900046680_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900061527_LineConfig
object line_configuration {
	name L_900061527_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900056474_LineConfig
object line_configuration {
	name L_900056474_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060263_LineConfig
object line_configuration {
	name L_900060263_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059318_LineConfig
object line_configuration {
	name L_900059318_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060215_LineConfig
object line_configuration {
	name L_900060215_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023214_LineConfig
object line_configuration {
	name L_900023214_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060461_LineConfig
object line_configuration {
	name L_900060461_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012001_LineConfig
object line_configuration {
	name L_900012001_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060161_LineConfig
object line_configuration {
	name L_900060161_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061721_LineConfig
object line_configuration {
	name L_900061721_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900081541_LineConfig
object line_configuration {
	name L_900081541_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900027900_LineConfig
object line_configuration {
	name L_900027900_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_56;
}

// L_900116700_LineConfig
object line_configuration {
	name L_900116700_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060201_LineConfig
object line_configuration {
	name L_900060201_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900047577_LineConfig
object line_configuration {
	name L_900047577_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059261_LineConfig
object line_configuration {
	name L_900059261_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900057531_LineConfig
object line_configuration {
	name L_900057531_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059321_LineConfig
object line_configuration {
	name L_900059321_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060458_LineConfig
object line_configuration {
	name L_900060458_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900037798_LineConfig
object line_configuration {
	name L_900037798_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061634_LineConfig
object line_configuration {
	name L_900061634_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900133460_LineConfig
object line_configuration {
	name L_900133460_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900060154_LineConfig
object line_configuration {
	name L_900060154_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900001914_LineConfig
object line_configuration {
	name L_900001914_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057569_LineConfig
object line_configuration {
	name L_900057569_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_56;
}

// L_900111542_LineConfig
object line_configuration {
	name L_900111542_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_2P_18;
}

// L_900060018_LineConfig
object line_configuration {
	name L_900060018_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060214_LineConfig
object line_configuration {
	name L_900060214_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900050235_LineConfig
object line_configuration {
	name L_900050235_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059898_LineConfig
object line_configuration {
	name L_900059898_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060462_LineConfig
object line_configuration {
	name L_900060462_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006330_LineConfig
object line_configuration {
	name L_900006330_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059797_LineConfig
object line_configuration {
	name L_900059797_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900053326_LineConfig
object line_configuration {
	name L_900053326_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057729_LineConfig
object line_configuration {
	name L_900057729_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061652_LineConfig
object line_configuration {
	name L_900061652_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900055554_LineConfig
object line_configuration {
	name L_900055554_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900043168_LineConfig
object line_configuration {
	name L_900043168_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900001916_LineConfig
object line_configuration {
	name L_900001916_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057509_LineConfig
object line_configuration {
	name L_900057509_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900001909_LineConfig
object line_configuration {
	name L_900001909_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001891_LineConfig
object line_configuration {
	name L_900001891_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059830_LineConfig
object line_configuration {
	name L_900059830_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057721_LineConfig
object line_configuration {
	name L_900057721_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060466_LineConfig
object line_configuration {
	name L_900060466_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057593_LineConfig
object line_configuration {
	name L_900057593_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023215_LineConfig
object line_configuration {
	name L_900023215_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064377_LineConfig
object line_configuration {
	name L_900064377_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081816_LineConfig
object line_configuration {
	name L_900081816_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900057840_LineConfig
object line_configuration {
	name L_900057840_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060137_LineConfig
object line_configuration {
	name L_900060137_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900042793_LineConfig
object line_configuration {
	name L_900042793_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900059324_LineConfig
object line_configuration {
	name L_900059324_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001915_LineConfig
object line_configuration {
	name L_900001915_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900002009_LineConfig
object line_configuration {
	name L_900002009_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900006323_LineConfig
object line_configuration {
	name L_900006323_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900011995_LineConfig
object line_configuration {
	name L_900011995_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061722_LineConfig
object line_configuration {
	name L_900061722_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900116699_LineConfig
object line_configuration {
	name L_900116699_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023492_LineConfig
object line_configuration {
	name L_900023492_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006317_LineConfig
object line_configuration {
	name L_900006317_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060510_LineConfig
object line_configuration {
	name L_900060510_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060219_LineConfig
object line_configuration {
	name L_900060219_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001999_LineConfig
object line_configuration {
	name L_900001999_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900023903_LineConfig
object line_configuration {
	name L_900023903_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900110747_LineConfig
object line_configuration {
	name L_900110747_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900042113_LineConfig
object line_configuration {
	name L_900042113_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_900001920_LineConfig
object line_configuration {
	name L_900001920_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900011682_LineConfig
object line_configuration {
	name L_900011682_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900077233_LineConfig
object line_configuration {
	name L_900077233_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001987_LineConfig
object line_configuration {
	name L_900001987_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059841_LineConfig
object line_configuration {
	name L_900059841_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900006333_LineConfig
object line_configuration {
	name L_900006333_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900055555_LineConfig
object line_configuration {
	name L_900055555_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_600066603_LineConfig
object line_configuration {
	name L_600066603_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061751_LineConfig
object line_configuration {
	name L_900061751_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900029794_LineConfig
object line_configuration {
	name L_900029794_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060417_LineConfig
object line_configuration {
	name L_900060417_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900007288_LineConfig
object line_configuration {
	name L_900007288_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900123383_LineConfig
object line_configuration {
	name L_900123383_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060123_LineConfig
object line_configuration {
	name L_900060123_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900060267_LineConfig
object line_configuration {
	name L_900060267_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900059887_LineConfig
object line_configuration {
	name L_900059887_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057682_LineConfig
object line_configuration {
	name L_900057682_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900056466_LineConfig
object line_configuration {
	name L_900056466_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900006329_LineConfig
object line_configuration {
	name L_900006329_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900056464_LineConfig
object line_configuration {
	name L_900056464_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057561_LineConfig
object line_configuration {
	name L_900057561_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057529_LineConfig
object line_configuration {
	name L_900057529_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023488_LineConfig
object line_configuration {
	name L_900023488_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006327_LineConfig
object line_configuration {
	name L_900006327_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060453_LineConfig
object line_configuration {
	name L_900060453_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900123124_LineConfig
object line_configuration {
	name L_900123124_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900111599_LineConfig
object line_configuration {
	name L_900111599_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_600066605_LineConfig
object line_configuration {
	name L_600066605_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900011958_LineConfig
object line_configuration {
	name L_900011958_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900039402_LineConfig
object line_configuration {
	name L_900039402_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900059878_LineConfig
object line_configuration {
	name L_900059878_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064366_LineConfig
object line_configuration {
	name L_900064366_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900061679_LineConfig
object line_configuration {
	name L_900061679_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900039398_LineConfig
object line_configuration {
	name L_900039398_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023209_LineConfig
object line_configuration {
	name L_900023209_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060124_LineConfig
object line_configuration {
	name L_900060124_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081558_LineConfig
object line_configuration {
	name L_900081558_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900129180_LineConfig
object line_configuration {
	name L_900129180_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_2P_18;
}

// L_900088298_LineConfig
object line_configuration {
	name L_900088298_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900088373_LineConfig
object line_configuration {
	name L_900088373_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_24;
}

// L_900057730_LineConfig
object line_configuration {
	name L_900057730_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060230_LineConfig
object line_configuration {
	name L_900060230_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061745_LineConfig
object line_configuration {
	name L_900061745_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900011996_LineConfig
object line_configuration {
	name L_900011996_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060164_LineConfig
object line_configuration {
	name L_900060164_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900064370_LineConfig
object line_configuration {
	name L_900064370_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059922_LineConfig
object line_configuration {
	name L_900059922_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900111045_LineConfig
object line_configuration {
	name L_900111045_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059888_LineConfig
object line_configuration {
	name L_900059888_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012007_LineConfig
object line_configuration {
	name L_900012007_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059879_LineConfig
object line_configuration {
	name L_900059879_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060070_LineConfig
object line_configuration {
	name L_900060070_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060233_LineConfig
object line_configuration {
	name L_900060233_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081836_LineConfig
object line_configuration {
	name L_900081836_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061619_LineConfig
object line_configuration {
	name L_900061619_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060265_LineConfig
object line_configuration {
	name L_900060265_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900133521_LineConfig
object line_configuration {
	name L_900133521_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900056020_LineConfig
object line_configuration {
	name L_900056020_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900018584_LineConfig
object line_configuration {
	name L_900018584_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900064367_LineConfig
object line_configuration {
	name L_900064367_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900057558_LineConfig
object line_configuration {
	name L_900057558_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900028128_LineConfig
object line_configuration {
	name L_900028128_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900053330_LineConfig
object line_configuration {
	name L_900053330_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061644_LineConfig
object line_configuration {
	name L_900061644_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900133495_LineConfig
object line_configuration {
	name L_900133495_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064354_LineConfig
object line_configuration {
	name L_900064354_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057670_LineConfig
object line_configuration {
	name L_900057670_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060014_LineConfig
object line_configuration {
	name L_900060014_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060104_LineConfig
object line_configuration {
	name L_900060104_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057675_LineConfig
object line_configuration {
	name L_900057675_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061635_LineConfig
object line_configuration {
	name L_900061635_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900002003_LineConfig
object line_configuration {
	name L_900002003_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600064792_LineConfig
object line_configuration {
	name L_600064792_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061720_LineConfig
object line_configuration {
	name L_900061720_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900055214_LineConfig
object line_configuration {
	name L_900055214_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059877_LineConfig
object line_configuration {
	name L_900059877_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001969_LineConfig
object line_configuration {
	name L_900001969_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900088147_LineConfig
object line_configuration {
	name L_900088147_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060166_LineConfig
object line_configuration {
	name L_900060166_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900001535_LineConfig
object line_configuration {
	name L_900001535_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900082777_LineConfig
object line_configuration {
	name L_900082777_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001534_LineConfig
object line_configuration {
	name L_900001534_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900019579_LineConfig
object line_configuration {
	name L_900019579_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900057662_LineConfig
object line_configuration {
	name L_900057662_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900048498_LineConfig
object line_configuration {
	name L_900048498_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060262_LineConfig
object line_configuration {
	name L_900060262_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064353_LineConfig
object line_configuration {
	name L_900064353_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900057602_LineConfig
object line_configuration {
	name L_900057602_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900055222_LineConfig
object line_configuration {
	name L_900055222_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060381_LineConfig
object line_configuration {
	name L_900060381_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057540_LineConfig
object line_configuration {
	name L_900057540_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060107_LineConfig
object line_configuration {
	name L_900060107_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061626_LineConfig
object line_configuration {
	name L_900061626_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060449_LineConfig
object line_configuration {
	name L_900060449_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060134_LineConfig
object line_configuration {
	name L_900060134_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061749_LineConfig
object line_configuration {
	name L_900061749_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061707_LineConfig
object line_configuration {
	name L_900061707_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060084_LineConfig
object line_configuration {
	name L_900060084_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900001910_LineConfig
object line_configuration {
	name L_900001910_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900042077_LineConfig
object line_configuration {
	name L_900042077_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060386_LineConfig
object line_configuration {
	name L_900060386_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061715_LineConfig
object line_configuration {
	name L_900061715_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900111049_LineConfig
object line_configuration {
	name L_900111049_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023136_LineConfig
object line_configuration {
	name L_900023136_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900125003_LineConfig
object line_configuration {
	name L_900125003_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061744_LineConfig
object line_configuration {
	name L_900061744_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060172_LineConfig
object line_configuration {
	name L_900060172_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061686_LineConfig
object line_configuration {
	name L_900061686_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060187_LineConfig
object line_configuration {
	name L_900060187_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900107926_LineConfig
object line_configuration {
	name L_900107926_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060457_LineConfig
object line_configuration {
	name L_900060457_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900049651_LineConfig
object line_configuration {
	name L_900049651_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061618_LineConfig
object line_configuration {
	name L_900061618_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023207_LineConfig
object line_configuration {
	name L_900023207_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060120_LineConfig
object line_configuration {
	name L_900060120_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900060034_LineConfig
object line_configuration {
	name L_900060034_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900064333_LineConfig
object line_configuration {
	name L_900064333_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060038_LineConfig
object line_configuration {
	name L_900060038_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900119889_LineConfig
object line_configuration {
	name L_900119889_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900039548_LineConfig
object line_configuration {
	name L_900039548_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060251_LineConfig
object line_configuration {
	name L_900060251_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061704_LineConfig
object line_configuration {
	name L_900061704_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061684_LineConfig
object line_configuration {
	name L_900061684_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900123868_LineConfig
object line_configuration {
	name L_900123868_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023906_LineConfig
object line_configuration {
	name L_900023906_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001536_LineConfig
object line_configuration {
	name L_900001536_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900061885_LineConfig
object line_configuration {
	name L_900061885_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064339_LineConfig
object line_configuration {
	name L_900064339_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900027779_LineConfig
object line_configuration {
	name L_900027779_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_1/0_AAC_C;
	conductor_C OHCond_1/0_AAC_C;
	conductor_N OHCond_1/0_AAC_C;
	spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900082752_LineConfig
object line_configuration {
	name L_900082752_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057508_LineConfig
object line_configuration {
	name L_900057508_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900082778_LineConfig
object line_configuration {
	name L_900082778_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900012009_LineConfig
object line_configuration {
	name L_900012009_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001912_LineConfig
object line_configuration {
	name L_900001912_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057570_LineConfig
object line_configuration {
	name L_900057570_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_56;
}

// L_900081562_LineConfig
object line_configuration {
	name L_900081562_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900025738_LineConfig
object line_configuration {
	name L_900025738_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900077235_LineConfig
object line_configuration {
	name L_900077235_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900028527_LineConfig
object line_configuration {
	name L_900028527_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001921_LineConfig
object line_configuration {
	name L_900001921_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060129_LineConfig
object line_configuration {
	name L_900060129_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900082737_LineConfig
object line_configuration {
	name L_900082737_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900018251_LineConfig
object line_configuration {
	name L_900018251_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060538_LineConfig
object line_configuration {
	name L_900060538_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900108189_LineConfig
object line_configuration {
	name L_900108189_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_1P_52;
}

// L_900061659_LineConfig
object line_configuration {
	name L_900061659_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023901_LineConfig
object line_configuration {
	name L_900023901_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061687_LineConfig
object line_configuration {
	name L_900061687_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900018436_LineConfig
object line_configuration {
	name L_900018436_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900081624_LineConfig
object line_configuration {
	name L_900081624_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900059854_LineConfig
object line_configuration {
	name L_900059854_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057608_LineConfig
object line_configuration {
	name L_900057608_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900043170_LineConfig
object line_configuration {
	name L_900043170_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900018595_LineConfig
object line_configuration {
	name L_900018595_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600030139_LineConfig
object line_configuration {
	name L_600030139_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061710_LineConfig
object line_configuration {
	name L_900061710_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600038424_LineConfig
object line_configuration {
	name L_600038424_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900059955_LineConfig
object line_configuration {
	name L_900059955_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900006326_LineConfig
object line_configuration {
	name L_900006326_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064328_LineConfig
object line_configuration {
	name L_900064328_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061650_LineConfig
object line_configuration {
	name L_900061650_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057720_LineConfig
object line_configuration {
	name L_900057720_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060213_LineConfig
object line_configuration {
	name L_900060213_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081534_LineConfig
object line_configuration {
	name L_900081534_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060541_LineConfig
object line_configuration {
	name L_900060541_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900055221_LineConfig
object line_configuration {
	name L_900055221_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900020968_LineConfig
object line_configuration {
	name L_900020968_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900028111_LineConfig
object line_configuration {
	name L_900028111_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900060145_LineConfig
object line_configuration {
	name L_900060145_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060118_LineConfig
object line_configuration {
	name L_900060118_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900055215_LineConfig
object line_configuration {
	name L_900055215_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900009858_LineConfig
object line_configuration {
	name L_900009858_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600030133_LineConfig
object line_configuration {
	name L_600030133_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057565_LineConfig
object line_configuration {
	name L_900057565_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060202-P_LineConfig
object line_configuration {
	name L_900060202-P_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900029795_LineConfig
object line_configuration {
	name L_900029795_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900126428_LineConfig
object line_configuration {
	name L_900126428_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059987_LineConfig
object line_configuration {
	name L_900059987_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060540_LineConfig
object line_configuration {
	name L_900060540_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060443_LineConfig
object line_configuration {
	name L_900060443_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057503_LineConfig
object line_configuration {
	name L_900057503_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060435_LineConfig
object line_configuration {
	name L_900060435_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900055213_LineConfig
object line_configuration {
	name L_900055213_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059317_LineConfig
object line_configuration {
	name L_900059317_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900038546_LineConfig
object line_configuration {
	name L_900038546_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600038426_LineConfig
object line_configuration {
	name L_600038426_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900021935_LineConfig
object line_configuration {
	name L_900021935_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_900039547_LineConfig
object line_configuration {
	name L_900039547_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900022489_LineConfig
object line_configuration {
	name L_900022489_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900064386_LineConfig
object line_configuration {
	name L_900064386_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057562_LineConfig
object line_configuration {
	name L_900057562_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900064349_LineConfig
object line_configuration {
	name L_900064349_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900064340_LineConfig
object line_configuration {
	name L_900064340_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900019576_LineConfig
object line_configuration {
	name L_900019576_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900012002_LineConfig
object line_configuration {
	name L_900012002_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061637_LineConfig
object line_configuration {
	name L_900061637_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600064794_LineConfig
object line_configuration {
	name L_600064794_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061638_LineConfig
object line_configuration {
	name L_900061638_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900111047_LineConfig
object line_configuration {
	name L_900111047_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059320_LineConfig
object line_configuration {
	name L_900059320_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064385_LineConfig
object line_configuration {
	name L_900064385_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060102_LineConfig
object line_configuration {
	name L_900060102_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900129181_LineConfig
object line_configuration {
	name L_900129181_LineConfig;
	conductor_A OHCond_4_CU_C;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900059316_LineConfig
object line_configuration {
	name L_900059316_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059831_LineConfig
object line_configuration {
	name L_900059831_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060464_LineConfig
object line_configuration {
	name L_900060464_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060310_LineConfig
object line_configuration {
	name L_900060310_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900019566_LineConfig
object line_configuration {
	name L_900019566_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_600066604_LineConfig
object line_configuration {
	name L_600066604_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900056481_LineConfig
object line_configuration {
	name L_900056481_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900088371_LineConfig
object line_configuration {
	name L_900088371_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060113_LineConfig
object line_configuration {
	name L_900060113_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059890_LineConfig
object line_configuration {
	name L_900059890_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_900059386_LineConfig
object line_configuration {
	name L_900059386_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059947_LineConfig
object line_configuration {
	name L_900059947_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900107597_LineConfig
object line_configuration {
	name L_900107597_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_1/0_AAC_C;
	conductor_C OHCond_1/0_AAC_C;
	conductor_N OHCond_1/0_AAC_C;
	spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900059832_LineConfig
object line_configuration {
	name L_900059832_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018435_LineConfig
object line_configuration {
	name L_900018435_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900043169_LineConfig
object line_configuration {
	name L_900043169_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900064336_LineConfig
object line_configuration {
	name L_900064336_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061698_LineConfig
object line_configuration {
	name L_900061698_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060516_LineConfig
object line_configuration {
	name L_900060516_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059257_LineConfig
object line_configuration {
	name L_900059257_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900082758_LineConfig
object line_configuration {
	name L_900082758_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900001574_LineConfig
object line_configuration {
	name L_900001574_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060548_LineConfig
object line_configuration {
	name L_900060548_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900044683_LineConfig
object line_configuration {
	name L_900044683_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060072_LineConfig
object line_configuration {
	name L_900060072_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012005_LineConfig
object line_configuration {
	name L_900012005_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057716_LineConfig
object line_configuration {
	name L_900057716_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060232_LineConfig
object line_configuration {
	name L_900060232_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061611_LineConfig
object line_configuration {
	name L_900061611_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900029793_LineConfig
object line_configuration {
	name L_900029793_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060131_LineConfig
object line_configuration {
	name L_900060131_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060220_LineConfig
object line_configuration {
	name L_900060220_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001703_LineConfig
object line_configuration {
	name L_900001703_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900018597_LineConfig
object line_configuration {
	name L_900018597_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081819_LineConfig
object line_configuration {
	name L_900081819_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060100_LineConfig
object line_configuration {
	name L_900060100_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018096_LineConfig
object line_configuration {
	name L_900018096_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900019580_LineConfig
object line_configuration {
	name L_900019580_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900002000_LineConfig
object line_configuration {
	name L_900002000_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023206_LineConfig
object line_configuration {
	name L_900023206_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061841_LineConfig
object line_configuration {
	name L_900061841_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057696_LineConfig
object line_configuration {
	name L_900057696_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900007287_LineConfig
object line_configuration {
	name L_900007287_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900034301_LineConfig
object line_configuration {
	name L_900034301_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900056478_LineConfig
object line_configuration {
	name L_900056478_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900042114_LineConfig
object line_configuration {
	name L_900042114_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061642_LineConfig
object line_configuration {
	name L_900061642_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060135_LineConfig
object line_configuration {
	name L_900060135_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064371_LineConfig
object line_configuration {
	name L_900064371_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057532_LineConfig
object line_configuration {
	name L_900057532_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023213_LineConfig
object line_configuration {
	name L_900023213_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061636_LineConfig
object line_configuration {
	name L_900061636_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081818_LineConfig
object line_configuration {
	name L_900081818_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900114003_LineConfig
object line_configuration {
	name L_900114003_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900117306_LineConfig
object line_configuration {
	name L_900117306_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900002002_LineConfig
object line_configuration {
	name L_900002002_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060159_LineConfig
object line_configuration {
	name L_900060159_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061742_LineConfig
object line_configuration {
	name L_900061742_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060468_LineConfig
object line_configuration {
	name L_900060468_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900114558_LineConfig
object line_configuration {
	name L_900114558_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061693_LineConfig
object line_configuration {
	name L_900061693_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900127408_LineConfig
object line_configuration {
	name L_900127408_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060181_LineConfig
object line_configuration {
	name L_900060181_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900081837_LineConfig
object line_configuration {
	name L_900081837_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900019578_LineConfig
object line_configuration {
	name L_900019578_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061709_LineConfig
object line_configuration {
	name L_900061709_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900041326_LineConfig
object line_configuration {
	name L_900041326_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060054_LineConfig
object line_configuration {
	name L_900060054_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060185_LineConfig
object line_configuration {
	name L_900060185_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900038547_LineConfig
object line_configuration {
	name L_900038547_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900081603_LineConfig
object line_configuration {
	name L_900081603_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060092_LineConfig
object line_configuration {
	name L_900060092_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900047578_LineConfig
object line_configuration {
	name L_900047578_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060157_LineConfig
object line_configuration {
	name L_900060157_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900111541_LineConfig
object line_configuration {
	name L_900111541_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_2P_18;
}

// L_900055217_LineConfig
object line_configuration {
	name L_900055217_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900001907_LineConfig
object line_configuration {
	name L_900001907_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064359_LineConfig
object line_configuration {
	name L_900064359_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064363_LineConfig
object line_configuration {
	name L_900064363_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060205_LineConfig
object line_configuration {
	name L_900060205_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060499_LineConfig
object line_configuration {
	name L_900060499_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900043171_LineConfig
object line_configuration {
	name L_900043171_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900018064_LineConfig
object line_configuration {
	name L_900018064_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064362_LineConfig
object line_configuration {
	name L_900064362_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064378_LineConfig
object line_configuration {
	name L_900064378_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061680_LineConfig
object line_configuration {
	name L_900061680_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057556_LineConfig
object line_configuration {
	name L_900057556_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_TRIANGULAR_1P_36;
}

// L_900060238_LineConfig
object line_configuration {
	name L_900060238_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900059840_LineConfig
object line_configuration {
	name L_900059840_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059976_LineConfig
object line_configuration {
	name L_900059976_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900048494_LineConfig
object line_configuration {
	name L_900048494_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900040724_LineConfig
object line_configuration {
	name L_900040724_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061713_LineConfig
object line_configuration {
	name L_900061713_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057722_LineConfig
object line_configuration {
	name L_900057722_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057553_LineConfig
object line_configuration {
	name L_900057553_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900001919_LineConfig
object line_configuration {
	name L_900001919_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057733_LineConfig
object line_configuration {
	name L_900057733_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060152_LineConfig
object line_configuration {
	name L_900060152_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060218_LineConfig
object line_configuration {
	name L_900060218_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900052301_LineConfig
object line_configuration {
	name L_900052301_LineConfig;
	conductor_A OHCond_4_CU_C;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600038420_LineConfig
object line_configuration {
	name L_600038420_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900059817_LineConfig
object line_configuration {
	name L_900059817_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900057609_LineConfig
object line_configuration {
	name L_900057609_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060191_LineConfig
object line_configuration {
	name L_900060191_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900002007_LineConfig
object line_configuration {
	name L_900002007_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900008041_LineConfig
object line_configuration {
	name L_900008041_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600064793_LineConfig
object line_configuration {
	name L_600064793_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900059920_LineConfig
object line_configuration {
	name L_900059920_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900059905_LineConfig
object line_configuration {
	name L_900059905_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900064331_LineConfig
object line_configuration {
	name L_900064331_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060234_LineConfig
object line_configuration {
	name L_900060234_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060202_LineConfig
object line_configuration {
	name L_900060202_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900044040_LineConfig
object line_configuration {
	name L_900044040_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_900060163_LineConfig
object line_configuration {
	name L_900060163_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900061623_LineConfig
object line_configuration {
	name L_900061623_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900107932_LineConfig
object line_configuration {
	name L_900107932_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900055218_LineConfig
object line_configuration {
	name L_900055218_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061712_LineConfig
object line_configuration {
	name L_900061712_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900055216_LineConfig
object line_configuration {
	name L_900055216_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059885_LineConfig
object line_configuration {
	name L_900059885_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061747_LineConfig
object line_configuration {
	name L_900061747_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060236_LineConfig
object line_configuration {
	name L_900060236_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060231_LineConfig
object line_configuration {
	name L_900060231_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060188_LineConfig
object line_configuration {
	name L_900060188_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900018057_LineConfig
object line_configuration {
	name L_900018057_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900043999_LineConfig
object line_configuration {
	name L_900043999_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900006339_LineConfig
object line_configuration {
	name L_900006339_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900001704_LineConfig
object line_configuration {
	name L_900001704_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900120019_LineConfig
object line_configuration {
	name L_900120019_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900023486_LineConfig
object line_configuration {
	name L_900023486_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057734_LineConfig
object line_configuration {
	name L_900057734_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900025737_LineConfig
object line_configuration {
	name L_900025737_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081821_LineConfig
object line_configuration {
	name L_900081821_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060525_LineConfig
object line_configuration {
	name L_900060525_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060149_LineConfig
object line_configuration {
	name L_900060149_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900057515_LineConfig
object line_configuration {
	name L_900057515_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023791_LineConfig
object line_configuration {
	name L_900023791_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900053173_LineConfig
object line_configuration {
	name L_900053173_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900038363_LineConfig
object line_configuration {
	name L_900038363_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060019_LineConfig
object line_configuration {
	name L_900060019_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060211_LineConfig
object line_configuration {
	name L_900060211_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059834_LineConfig
object line_configuration {
	name L_900059834_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060210_LineConfig
object line_configuration {
	name L_900060210_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_900001890_LineConfig
object line_configuration {
	name L_900001890_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900082757_LineConfig
object line_configuration {
	name L_900082757_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900056406_LineConfig
object line_configuration {
	name L_900056406_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081698_LineConfig
object line_configuration {
	name L_900081698_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_600066606_LineConfig
object line_configuration {
	name L_600066606_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900001923_LineConfig
object line_configuration {
	name L_900001923_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900011676_LineConfig
object line_configuration {
	name L_900011676_LineConfig;
	conductor_A OHCond_4_CU_C;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064380_LineConfig
object line_configuration {
	name L_900064380_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064337_LineConfig
object line_configuration {
	name L_900064337_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900133240_LineConfig
object line_configuration {
	name L_900133240_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_600077516_LineConfig
object line_configuration {
	name L_600077516_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900082739_LineConfig
object line_configuration {
	name L_900082739_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001889_LineConfig
object line_configuration {
	name L_900001889_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023905_LineConfig
object line_configuration {
	name L_900023905_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600030135_LineConfig
object line_configuration {
	name L_600030135_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900042792_LineConfig
object line_configuration {
	name L_900042792_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900109864_LineConfig
object line_configuration {
	name L_900109864_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900039223_LineConfig
object line_configuration {
	name L_900039223_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061613_LineConfig
object line_configuration {
	name L_900061613_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060190_LineConfig
object line_configuration {
	name L_900060190_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900027795_LineConfig
object line_configuration {
	name L_900027795_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900055212_LineConfig
object line_configuration {
	name L_900055212_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012000_LineConfig
object line_configuration {
	name L_900012000_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081604_LineConfig
object line_configuration {
	name L_900081604_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900059835_LineConfig
object line_configuration {
	name L_900059835_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057595_LineConfig
object line_configuration {
	name L_900057595_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018590_LineConfig
object line_configuration {
	name L_900018590_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060308_LineConfig
object line_configuration {
	name L_900060308_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001917_LineConfig
object line_configuration {
	name L_900001917_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900077236_LineConfig
object line_configuration {
	name L_900077236_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060237_LineConfig
object line_configuration {
	name L_900060237_LineConfig;
	conductor_A OHCond_4_CU_C;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900050838_LineConfig
object line_configuration {
	name L_900050838_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023212_LineConfig
object line_configuration {
	name L_900023212_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057546_LineConfig
object line_configuration {
	name L_900057546_LineConfig;
	conductor_A OHCond_4_CU_C;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900114619_LineConfig
object line_configuration {
	name L_900114619_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_24;
}

// L_900023485_LineConfig
object line_configuration {
	name L_900023485_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900118830_LineConfig
object line_configuration {
	name L_900118830_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060460_LineConfig
object line_configuration {
	name L_900060460_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059833_LineConfig
object line_configuration {
	name L_900059833_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900113157_LineConfig
object line_configuration {
	name L_900113157_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900060111_LineConfig
object line_configuration {
	name L_900060111_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_600038423_LineConfig
object line_configuration {
	name L_600038423_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900124283_LineConfig
object line_configuration {
	name L_900124283_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059956_LineConfig
object line_configuration {
	name L_900059956_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900057681_LineConfig
object line_configuration {
	name L_900057681_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900056467_LineConfig
object line_configuration {
	name L_900056467_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900001989_LineConfig
object line_configuration {
	name L_900001989_LineConfig;
	conductor_A OHCond_4_CU_C;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900064348_LineConfig
object line_configuration {
	name L_900064348_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900057708_LineConfig
object line_configuration {
	name L_900057708_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_1P_52;
}

// L_900006336_LineConfig
object line_configuration {
	name L_900006336_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018247_LineConfig
object line_configuration {
	name L_900018247_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900006337_LineConfig
object line_configuration {
	name L_900006337_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057715_LineConfig
object line_configuration {
	name L_900057715_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023210_LineConfig
object line_configuration {
	name L_900023210_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061743_LineConfig
object line_configuration {
	name L_900061743_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900081733_LineConfig
object line_configuration {
	name L_900081733_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060184_LineConfig
object line_configuration {
	name L_900060184_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_600038419_LineConfig
object line_configuration {
	name L_600038419_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057613_LineConfig
object line_configuration {
	name L_900057613_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060301_LineConfig
object line_configuration {
	name L_900060301_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900110178_LineConfig
object line_configuration {
	name L_900110178_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900060473_LineConfig
object line_configuration {
	name L_900060473_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600064790_LineConfig
object line_configuration {
	name L_600064790_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057550_LineConfig
object line_configuration {
	name L_900057550_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_1/0_AAC_C;
	spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900031900_LineConfig
object line_configuration {
	name L_900031900_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900053332_LineConfig
object line_configuration {
	name L_900053332_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900056479_LineConfig
object line_configuration {
	name L_900056479_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061741_LineConfig
object line_configuration {
	name L_900061741_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023135_LineConfig
object line_configuration {
	name L_900023135_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061697_LineConfig
object line_configuration {
	name L_900061697_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061746_LineConfig
object line_configuration {
	name L_900061746_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900077232_LineConfig
object line_configuration {
	name L_900077232_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001924_LineConfig
object line_configuration {
	name L_900001924_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900036581_LineConfig
object line_configuration {
	name L_900036581_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_2P_18;
}

// L_900060235_LineConfig
object line_configuration {
	name L_900060235_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059995_LineConfig
object line_configuration {
	name L_900059995_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060868_LineConfig
object line_configuration {
	name L_900060868_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900064360_LineConfig
object line_configuration {
	name L_900064360_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900133519_LineConfig
object line_configuration {
	name L_900133519_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081554_LineConfig
object line_configuration {
	name L_900081554_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900056482_LineConfig
object line_configuration {
	name L_900056482_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900002013_LineConfig
object line_configuration {
	name L_900002013_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900006328_LineConfig
object line_configuration {
	name L_900006328_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023211_LineConfig
object line_configuration {
	name L_900023211_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900115846_LineConfig
object line_configuration {
	name L_900115846_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060454_LineConfig
object line_configuration {
	name L_900060454_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061748_LineConfig
object line_configuration {
	name L_900061748_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900002006_LineConfig
object line_configuration {
	name L_900002006_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900001990_LineConfig
object line_configuration {
	name L_900001990_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900007289_LineConfig
object line_configuration {
	name L_900007289_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059909_LineConfig
object line_configuration {
	name L_900059909_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900018594_LineConfig
object line_configuration {
	name L_900018594_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_600029455_LineConfig
object line_configuration {
	name L_600029455_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061691_LineConfig
object line_configuration {
	name L_900061691_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900011683_LineConfig
object line_configuration {
	name L_900011683_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060069_LineConfig
object line_configuration {
	name L_900060069_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600038425_LineConfig
object line_configuration {
	name L_600038425_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_600030138_LineConfig
object line_configuration {
	name L_600030138_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900059253_LineConfig
object line_configuration {
	name L_900059253_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900118878_LineConfig
object line_configuration {
	name L_900118878_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900042112_LineConfig
object line_configuration {
	name L_900042112_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900048499_LineConfig
object line_configuration {
	name L_900048499_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018592_LineConfig
object line_configuration {
	name L_900018592_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061849_LineConfig
object line_configuration {
	name L_900061849_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060556_LineConfig
object line_configuration {
	name L_900060556_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060404_LineConfig
object line_configuration {
	name L_900060404_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900132785_LineConfig
object line_configuration {
	name L_900132785_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900057606_LineConfig
object line_configuration {
	name L_900057606_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900011680_LineConfig
object line_configuration {
	name L_900011680_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900082784_LineConfig
object line_configuration {
	name L_900082784_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060062_LineConfig
object line_configuration {
	name L_900060062_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060471_LineConfig
object line_configuration {
	name L_900060471_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060547_LineConfig
object line_configuration {
	name L_900060547_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900118876_LineConfig
object line_configuration {
	name L_900118876_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060264_LineConfig
object line_configuration {
	name L_900060264_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600038421_LineConfig
object line_configuration {
	name L_600038421_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057541_LineConfig
object line_configuration {
	name L_900057541_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061615_LineConfig
object line_configuration {
	name L_900061615_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061850_LineConfig
object line_configuration {
	name L_900061850_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060524_LineConfig
object line_configuration {
	name L_900060524_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900001702_LineConfig
object line_configuration {
	name L_900001702_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900114447_LineConfig
object line_configuration {
	name L_900114447_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057731_LineConfig
object line_configuration {
	name L_900057731_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023216_LineConfig
object line_configuration {
	name L_900023216_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900088372_LineConfig
object line_configuration {
	name L_900088372_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900002001_LineConfig
object line_configuration {
	name L_900002001_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060105_LineConfig
object line_configuration {
	name L_900060105_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900064329_LineConfig
object line_configuration {
	name L_900064329_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061737_LineConfig
object line_configuration {
	name L_900061737_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900011959_LineConfig
object line_configuration {
	name L_900011959_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900012004_LineConfig
object line_configuration {
	name L_900012004_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900051561_LineConfig
object line_configuration {
	name L_900051561_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057711_LineConfig
object line_configuration {
	name L_900057711_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_1P_52;
}

// L_900002005_LineConfig
object line_configuration {
	name L_900002005_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057640_LineConfig
object line_configuration {
	name L_900057640_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059948_LineConfig
object line_configuration {
	name L_900059948_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900059944_LineConfig
object line_configuration {
	name L_900059944_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900053329_LineConfig
object line_configuration {
	name L_900053329_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900120018_LineConfig
object line_configuration {
	name L_900120018_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061639_LineConfig
object line_configuration {
	name L_900061639_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600064791_LineConfig
object line_configuration {
	name L_600064791_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900018585_LineConfig
object line_configuration {
	name L_900018585_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900051569_LineConfig
object line_configuration {
	name L_900051569_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061729_LineConfig
object line_configuration {
	name L_900061729_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900039144_LineConfig
object line_configuration {
	name L_900039144_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900002010_LineConfig
object line_configuration {
	name L_900002010_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600030134_LineConfig
object line_configuration {
	name L_600030134_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057646_LineConfig
object line_configuration {
	name L_900057646_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059998_LineConfig
object line_configuration {
	name L_900059998_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057707_LineConfig
object line_configuration {
	name L_900057707_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_1P_52;
}

// L_900061898_LineConfig
object line_configuration {
	name L_900061898_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006341_LineConfig
object line_configuration {
	name L_900006341_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900017637_LineConfig
object line_configuration {
	name L_900017637_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900047530_LineConfig
object line_configuration {
	name L_900047530_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_56;
}

// L_900001922_LineConfig
object line_configuration {
	name L_900001922_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006322_LineConfig
object line_configuration {
	name L_900006322_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900081840_LineConfig
object line_configuration {
	name L_900081840_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900053327_LineConfig
object line_configuration {
	name L_900053327_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900006319_LineConfig
object line_configuration {
	name L_900006319_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900126429_LineConfig
object line_configuration {
	name L_900126429_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057539_LineConfig
object line_configuration {
	name L_900057539_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060139_LineConfig
object line_configuration {
	name L_900060139_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060456_LineConfig
object line_configuration {
	name L_900060456_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900060176_LineConfig
object line_configuration {
	name L_900060176_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900042078_LineConfig
object line_configuration {
	name L_900042078_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900018055_LineConfig
object line_configuration {
	name L_900018055_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900002008_LineConfig
object line_configuration {
	name L_900002008_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057677_LineConfig
object line_configuration {
	name L_900057677_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900012008_LineConfig
object line_configuration {
	name L_900012008_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900077234_LineConfig
object line_configuration {
	name L_900077234_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061685_LineConfig
object line_configuration {
	name L_900061685_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900023202_LineConfig
object line_configuration {
	name L_900023202_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900060487_LineConfig
object line_configuration {
	name L_900060487_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900006324_LineConfig
object line_configuration {
	name L_900006324_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900057790_LineConfig
object line_configuration {
	name L_900057790_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900006321_LineConfig
object line_configuration {
	name L_900006321_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_600038422_LineConfig
object line_configuration {
	name L_600038422_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900115847_LineConfig
object line_configuration {
	name L_900115847_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900081564_LineConfig
object line_configuration {
	name L_900081564_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900038496_LineConfig
object line_configuration {
	name L_900038496_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_1/0_AAC_C;
	conductor_C OHCond_1/0_AAC_C;
	conductor_N OHCond_1/0_AAC_C;
	spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900118877_LineConfig
object line_configuration {
	name L_900118877_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064342_LineConfig
object line_configuration {
	name L_900064342_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061840_LineConfig
object line_configuration {
	name L_900061840_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900022626_LineConfig
object line_configuration {
	name L_900022626_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900081835_LineConfig
object line_configuration {
	name L_900081835_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900002239_LineConfig
object line_configuration {
	name L_900002239_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060266_LineConfig
object line_configuration {
	name L_900060266_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018248_LineConfig
object line_configuration {
	name L_900018248_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900124183_LineConfig
object line_configuration {
	name L_900124183_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900000840_LineConfig
object line_configuration {
	name L_900000840_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060196_LineConfig
object line_configuration {
	name L_900060196_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900110184_LineConfig
object line_configuration {
	name L_900110184_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900039400_LineConfig
object line_configuration {
	name L_900039400_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900111543_LineConfig
object line_configuration {
	name L_900111543_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_2P_18;
}

// L_900001701_LineConfig
object line_configuration {
	name L_900001701_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059896_LineConfig
object line_configuration {
	name L_900059896_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900036579_LineConfig
object line_configuration {
	name L_900036579_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900061405_LineConfig
object line_configuration {
	name L_900061405_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900012003_LineConfig
object line_configuration {
	name L_900012003_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900121238_LineConfig
object line_configuration {
	name L_900121238_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057698_LineConfig
object line_configuration {
	name L_900057698_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900023489_LineConfig
object line_configuration {
	name L_900023489_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900053325_LineConfig
object line_configuration {
	name L_900053325_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060476_LineConfig
object line_configuration {
	name L_900060476_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059907_LineConfig
object line_configuration {
	name L_900059907_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900056480_LineConfig
object line_configuration {
	name L_900056480_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_6_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900051572_LineConfig
object line_configuration {
	name L_900051572_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600038429_LineConfig
object line_configuration {
	name L_600038429_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900006340_LineConfig
object line_configuration {
	name L_900006340_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900023790_LineConfig
object line_configuration {
	name L_900023790_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900128383_LineConfig
object line_configuration {
	name L_900128383_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900060269_LineConfig
object line_configuration {
	name L_900060269_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061655_LineConfig
object line_configuration {
	name L_900061655_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_4_ACSR_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900107122_LineConfig
object line_configuration {
	name L_900107122_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057571_LineConfig
object line_configuration {
	name L_900057571_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_1P_56;
}

// L_900107600_LineConfig
object line_configuration {
	name L_900107600_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_1/0_AAC_C;
	conductor_C OHCond_1/0_AAC_C;
	conductor_N OHCond_1/0_AAC_C;
	spacing OHSpacing_TRIANGULAR_2P_36;
}

// L_900060068_LineConfig
object line_configuration {
	name L_900060068_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900036580_LineConfig
object line_configuration {
	name L_900036580_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_8_CU_C;
	spacing OHSpacing_VERTICAL_2P_18;
}

// L_900019577_LineConfig
object line_configuration {
	name L_900019577_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060445_LineConfig
object line_configuration {
	name L_900060445_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900057536_LineConfig
object line_configuration {
	name L_900057536_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900001888_LineConfig
object line_configuration {
	name L_900001888_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057594_LineConfig
object line_configuration {
	name L_900057594_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059028_LineConfig
object line_configuration {
	name L_900059028_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900088391_LineConfig
object line_configuration {
	name L_900088391_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900064381_LineConfig
object line_configuration {
	name L_900064381_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061406_LineConfig
object line_configuration {
	name L_900061406_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061718_LineConfig
object line_configuration {
	name L_900061718_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900111048_LineConfig
object line_configuration {
	name L_900111048_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900061894_LineConfig
object line_configuration {
	name L_900061894_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057642_LineConfig
object line_configuration {
	name L_900057642_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900057603_LineConfig
object line_configuration {
	name L_900057603_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900053518_LineConfig
object line_configuration {
	name L_900053518_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018589_LineConfig
object line_configuration {
	name L_900018589_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900081838_LineConfig
object line_configuration {
	name L_900081838_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900020976_LineConfig
object line_configuration {
	name L_900020976_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_900008060_LineConfig
object line_configuration {
	name L_900008060_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_600030054_LineConfig
object line_configuration {
	name L_600030054_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900111050_LineConfig
object line_configuration {
	name L_900111050_LineConfig;
	conductor_A OHCond_4_ACSR_C;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900088388_LineConfig
object line_configuration {
	name L_900088388_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900055220_LineConfig
object line_configuration {
	name L_900055220_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057678_LineConfig
object line_configuration {
	name L_900057678_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059327_LineConfig
object line_configuration {
	name L_900059327_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060553_LineConfig
object line_configuration {
	name L_900060553_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060138_LineConfig
object line_configuration {
	name L_900060138_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018593_LineConfig
object line_configuration {
	name L_900018593_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900123548_LineConfig
object line_configuration {
	name L_900123548_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900018058_LineConfig
object line_configuration {
	name L_900018058_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900048320_LineConfig
object line_configuration {
	name L_900048320_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059022_LineConfig
object line_configuration {
	name L_900059022_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900002012_LineConfig
object line_configuration {
	name L_900002012_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900077231_LineConfig
object line_configuration {
	name L_900077231_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900018436-P_LineConfig
object line_configuration {
	name L_900018436-P_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900019568_LineConfig
object line_configuration {
	name L_900019568_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900059272_LineConfig
object line_configuration {
	name L_900059272_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900057527_LineConfig
object line_configuration {
	name L_900057527_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060216_LineConfig
object line_configuration {
	name L_900060216_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060057_LineConfig
object line_configuration {
	name L_900060057_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060542_LineConfig
object line_configuration {
	name L_900060542_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900057680_LineConfig
object line_configuration {
	name L_900057680_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900064351_LineConfig
object line_configuration {
	name L_900064351_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900006334_LineConfig
object line_configuration {
	name L_900006334_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057599_LineConfig
object line_configuration {
	name L_900057599_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900060448_LineConfig
object line_configuration {
	name L_900060448_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_4_ACSR_C;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900061927_LineConfig
object line_configuration {
	name L_900061927_LineConfig;
	conductor_A OHCond_4/0_AAC_C;
	conductor_B OHCond_4/0_AAC_C;
	conductor_C OHCond_4/0_AAC_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900060200_LineConfig
object line_configuration {
	name L_900060200_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900120038_LineConfig
object line_configuration {
	name L_900120038_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060088_LineConfig
object line_configuration {
	name L_900060088_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_52;
}

// L_900060037_LineConfig
object line_configuration {
	name L_900060037_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_900006318_LineConfig
object line_configuration {
	name L_900006318_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900061883_LineConfig
object line_configuration {
	name L_900061883_LineConfig;
	conductor_A OHCond_6_CU_C;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060047_LineConfig
object line_configuration {
	name L_900060047_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_900061617_LineConfig
object line_configuration {
	name L_900061617_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900057643_LineConfig
object line_configuration {
	name L_900057643_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900060503_LineConfig
object line_configuration {
	name L_900060503_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900107980_LineConfig
object line_configuration {
	name L_900107980_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900061620_LineConfig
object line_configuration {
	name L_900061620_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900059969_LineConfig
object line_configuration {
	name L_900059969_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_900119465_LineConfig
object line_configuration {
	name L_900119465_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900118990_LineConfig
object line_configuration {
	name L_900118990_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_C;
	conductor_C OHCond_6_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900060505_LineConfig
object line_configuration {
	name L_900060505_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059881_LineConfig
object line_configuration {
	name L_900059881_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018596_LineConfig
object line_configuration {
	name L_900018596_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900061651_LineConfig
object line_configuration {
	name L_900061651_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_6_CU_I;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900056485_LineConfig
object line_configuration {
	name L_900056485_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_4_CU_C;
	spacing OHSpacing_HORIZONTAL_1P_88;
}

// L_900012010_LineConfig
object line_configuration {
	name L_900012010_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900059914_LineConfig
object line_configuration {
	name L_900059914_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_4_CU_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_39;
}

// L_900108484_LineConfig
object line_configuration {
	name L_900108484_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_C;
	conductor_C OHCond_4_ACSR_C;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_60;
}

// L_900057544_LineConfig
object line_configuration {
	name L_900057544_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_900018591_LineConfig
object line_configuration {
	name L_900018591_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_900123358_LineConfig
object line_configuration {
	name L_900123358_LineConfig;
	conductor_A OHCond_4_CU_C;
	conductor_B OHCond_4_CU_C;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// UGConfig_700_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_1P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_1P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_1P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_500_CU_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_500_CU_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_500_CU_XLP-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-PVC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-PVC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-PVC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P&N
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P&N;
}

// UGConfig_2_AL_PEC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_15KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_15KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_15KV_3P;
}

// UGConfig_2_AL_PEC_22KV_2P&N
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_2P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_2P&N;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

// UGConfig_2_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-PVC_22KV_3P;
}

// UGConfig_2_AL_PEC_22KV_3P&N
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_3P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_3P&N;
}

// UGConfig_DEFAULT
object line_configuration {
	name UGConfig_DEFAULT;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_DEFAULT;
}

// UGConfig_2_AL_XLP-PVC_22KV_2P&N
object line_configuration {
	name UGConfig_2_AL_XLP-PVC_22KV_2P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-PVC_22KV_2P&N;
}

// UGConfig_2_AL_PEC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

// UGConfig_750_CU_1C_XLP-PVC_22KV_3P&N
object line_configuration {
	name UGConfig_750_CU_1C_XLP-PVC_22KV_3P&N;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_750_CU_1C_XLP-PVC_22KV_3P&N;
}

//*********************************************
// Node Objects
//*********************************************
object node {
	name N_900054248;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900050305;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900054243;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900054241;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900030147;
	nominal_voltage 7274.613;
	phases A;
}

object node {
	name N_900030146;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900054245;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900034567;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900087551;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900012154;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900034568;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900055538;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900111789;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900023764;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900055536;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900057181;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900057182;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900057184;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900007179;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900057186;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900007175;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900007176;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900007177;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900007170;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900007171;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900007173;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900080825;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900054247;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900026519;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002542;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002543;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059074;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002544;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002545;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063468;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063504;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063503;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063500;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059340;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059341;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900063466;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063508;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900110258;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059588;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059584;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059585;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059582;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059583;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059580;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059581;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900087534;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059166;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900087537;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900087530;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900087531;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900056840;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059241;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900107197;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900060957;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900011843;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900011842;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900111235;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900010660;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900011849;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059644;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900087400;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900041724;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900087409;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900087628;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900030762;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900030761;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900037383;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900030767;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900030766;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900030765;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059010;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059012;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_K122_14101105-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900087625;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900087626;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900081963;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059631;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058944;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_600028717;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900010877;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900022507;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_600028718;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900059140;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900113922;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900001963;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900191796;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900106975;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900037527;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900076447;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_K120_14101105-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060733;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900060736;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023129;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900063479;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900194452;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900026307;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002443;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900010653;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900010655;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900010654;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900042346;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900010656;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900010659;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900010658;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002440;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900076505;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_900026552;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900026928;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900026929;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900026927;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900199719;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059548;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002013;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900042297;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900032805;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900032806;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002444;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900057179;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900203543;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058407;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900081983;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058408;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900081984;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900056803;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900056801;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900056778;
	nominal_voltage 7274.613;
	phases A;
}

object node {
	name N_900013123;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058339;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900010331;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900009029;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_900203572;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900203573;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900203571;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900203576;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900203577;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900203574;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900203575;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_600037275;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_600037274;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_920040130;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_600037272;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900059335;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059334;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059337;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059333;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900018996;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059338;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900018997;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900050306;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059059;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900060861;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900060860;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900060863;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900060862;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900056877;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058908;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900021178;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900021179;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900061028;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900117768;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900023312;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060518;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900061020;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900061021;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900023316;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023317;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023314;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900061025;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059612;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900056577;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059611;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900107933;
	nominal_voltage 7274.613;
	phases A;
}

object node {
	name N_900056608;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900057221;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900056600;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_K106_14101105-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900056604;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_600037271;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900018492;
	nominal_voltage 7274.613;
	phases A;
}

object node {
	name N_900047071;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900047072;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900037186;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900037187;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900037184;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002546;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900080760;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058990;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063507;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900012905;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012904;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012903;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012902;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012901;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012900;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900054237;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900012861;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012909;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012908;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059973;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900076435;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900055521;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900055522;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900080993;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900111791;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900076432;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060766;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900060765;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900060769;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900063476;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900014924;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900115341;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900034750;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002436;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002437;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002434;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002435;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002432;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002433;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002430;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002431;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002537;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002438;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002439;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_600064585;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_600064587;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_600064586;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900063518;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063519;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059570;
	nominal_voltage 7274.613;
	phases A;
}

object node {
	name N_900059576;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059579;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900021182;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059253;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900023281;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900056839;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900046120;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900046122;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900080686;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900186422;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900002442;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002441;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900007163;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002447;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002446;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002445;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900021175;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059656;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002449;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900021176;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002551;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900018993;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900117767;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900117766;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900018995;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900018998;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900018999;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900120480;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900030770;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900030772;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900056640;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900060801;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900119610;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900060832;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900060836;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900186521;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059629;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900008102;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059091;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900023758;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_900023759;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900061017;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900061016;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059150;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900061018;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059157;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900023622;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023623;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023620;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900080781;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900023143;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023142;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023141;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023318;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900040977;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900023144;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900110853;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900032493;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060727;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900032497;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900032496;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060519;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900024837;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023138;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023137;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023134;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_K105_14101105-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012637;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900026547;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900076513;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_900012632;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900018863;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900026548;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900076519;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_900082010;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900190438;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900038680;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900038681;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900060751;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060750;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060754;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900031126;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900007169;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900031125;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900031128;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900056749;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058349;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900188181;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900008956;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002562;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059322;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059288;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900202777;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900023761;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059268;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900023766;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900087555;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059263;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059267;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059265;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900056860;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023086;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023087;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023085;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900007157;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900114696;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900114697;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059197;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059191;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059215;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059212;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900190746;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060748;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900110898;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900018529;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900080753;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060800;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900060807;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900080754;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060729;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900012859;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900037382;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900120349;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900037385;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900012986;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900080986;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900080981;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900007156;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900018501;
	nominal_voltage 7274.613;
	phases A;
}

object node {
	name N_900007154;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900116676;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900007159;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900054590;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900087624;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900081008;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023139;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002557;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059308;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063523;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063524;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063527;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063526;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900048878;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900037185;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059560;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059561;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059565;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059323;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900021185;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059226;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059354;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900021180;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900021183;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900056799;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002559;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_600145007;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900055075;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900044942;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900060858;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002450;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002451;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002452;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900117770;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059316;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059314;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059319;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059318;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900121032;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_600017097;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900059035;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900119606;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900032411;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900032410;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900115265;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002180;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002181;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900037528;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002187;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900119608;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_600028637;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900060823;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_920040186;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_920040185;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_600028639;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900018869;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900061004;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900061005;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900061006;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900061007;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059630;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900202004;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059632;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059633;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059634;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900022506;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900059636;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059637;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900063491;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063490;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900199158;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900063492;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900120293;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900063497;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063496;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063499;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063498;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900057209;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900026302;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900001044;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900042345;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060855;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900012630;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059172;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900081911;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900041365;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900120350;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900120351;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023621;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002855;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900019957;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900056672;
	nominal_voltage 7274.613;
	phases A;
}

object node {
	name N_900019951;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002179;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002178;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900110245;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900012628;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012629;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900190437;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900080683;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900012627;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900080685;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900196947;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900116786;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900057193;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900001956;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900108934;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900108935;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900007167;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900056851;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900007165;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900007164;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900001958;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900116783;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900058356;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900058357;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900087390;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900021184;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900114185;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900058359;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900036353;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900008949;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002414;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900002415;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900037125;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002411;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059222;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002554;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059294;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900002556;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002550;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063465;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002552;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063473;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063470;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063477;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002558;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063474;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059598;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059591;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059592;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059594;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900081041;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059176;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059175;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900087522;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059170;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059270;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900056855;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900116782;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900056853;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059228;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059607;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058954;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059606;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900198946;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900198947;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059187;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900110385;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900110386;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900110388;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900202613;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900111236;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900058343;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900060795;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900080990;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060793;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900031127;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900058340;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900048265;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059076;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900087644;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059072;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900087640;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900087641;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900111237;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900111239;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900118512;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900118517;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900118516;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900194454;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900194456;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900194451;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900027893;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900194453;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058350;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900061387;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900111243;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900061388;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900028183;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900010664;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900080957;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012906;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900010662;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900056583;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900026520;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900026521;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900187431;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063531;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900023313;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059555;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900058414;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058412;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058411;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059552;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059559;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900002560;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900037209;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900056767;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900111238;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900115131;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059238;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900107897;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900009035;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_900009066;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900087372;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059304;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900059305;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900087373;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900058404;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900009061;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059047;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900079575;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900080772;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900037123;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900037124;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900060859;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900037126;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900037127;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900037128;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900058935;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900060856;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900060850;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900081062;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_600017096;
	nominal_voltage 7274.613;
	phases C;
}

object node {
	name N_900082003;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012631;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059609;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002531;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059604;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900021190;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900002530;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900059601;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059600;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900059603;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900063486;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063487;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900063485;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900056616;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900035433;
	nominal_voltage 7274.613;
	phases ABC;
	bustype SWING;
}

object node {
	name N_900107625;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900012893;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012892;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012895;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900012894;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900119607;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900037131;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900080771;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900192806;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_900019001;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900023548;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900019949;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_900056662;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900019002;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_900076514;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_900019000;
	nominal_voltage 7274.613;
	phases ABC;
}

//*********************************************
// Load Objects
//*********************************************
#include "AL0001_glmfile_loads.glm"

//*********************************************
// Line Objects
//*********************************************
object overhead_line {
	name L_900012008;
	phases ABC;
	length 310.00000992 ft;
	from N_900059644;
	to N_900012904;
	configuration L_900012008_LineConfig;
}

object overhead_line {
	name L_900012009;
	phases ABC;
	length 184.000005888 ft;
	from N_900117766;
	to N_900012905;
	configuration L_900012009_LineConfig;
}

object overhead_line {
	name L_900088391;
	phases AB;
	length 263.000008416 ft;
	from N_900080950;
	to N_900087644;
	configuration L_900088391_LineConfig;
}

object overhead_line {
	name L_900061742;
	phases AB;
	length 24.000000768 ft;
	from N_900060855;
	to N_900060856;
	configuration L_900061742_LineConfig;
}

object overhead_line {
	name L_900111599;
	phases BC;
	length 247.000007904 ft;
	from N_900018529;
	to N_900111853;
	configuration L_900111599_LineConfig;
}

object overhead_line {
	name L_900012000;
	phases AB;
	length 100.0000032 ft;
	from N_900012902;
	to N_900010877;
	configuration L_900012000_LineConfig;
}

object overhead_line {
	name L_900061745;
	phases ABC;
	length 175.0000056 ft;
	from N_900060858;
	to N_900060859;
	configuration L_900061745_LineConfig;
}

object overhead_line {
	name L_900012002;
	phases ABC;
	length 157.000005024 ft;
	from N_900059619;
	to N_900012895;
	configuration L_900012002_LineConfig;
}

object overhead_line {
	name L_900012003;
	phases ABC;
	length 216.000006912 ft;
	from N_900056662;
	to N_900012903;
	configuration L_900012003_LineConfig;
}

object overhead_line {
	name L_900012004;
	phases ABC;
	length 224.000007168 ft;
	from N_900060751;
	to N_900012894;
	configuration L_900012004_LineConfig;
}

object overhead_line {
	name L_900012005;
	phases ABC;
	length 154.000004928 ft;
	from N_900120349;
	to N_900012901;
	configuration L_900012005_LineConfig;
}

object overhead_line {
	name L_900012006;
	phases ABC;
	length 322.000010304 ft;
	from N_900059579;
	to N_900012907;
	configuration L_900012006_LineConfig;
}

object overhead_line {
	name L_900012007;
	phases ABC;
	length 111.000003552 ft;
	from N_900059602;
	to N_900012893;
	configuration L_900012007_LineConfig;
}

object overhead_line {
	name L_600077516;
	phases C;
	length 27.000000864 ft;
	from N_600037272;
	to N_600145007;
	configuration L_600077516_LineConfig;
}

object overhead_line {
	name L_900061746;
	phases AB;
	length 336.000010752 ft;
	from N_900054588;
	to N_900060860;
	configuration L_900061746_LineConfig;
}

object overhead_line {
	name L_900059896;
	phases BC;
	length 795.00002544 ft;
	from N_900007173;
	to N_900058999;
	configuration L_900059896_LineConfig;
}

object overhead_line {
	name L_900053330;
	phases C;
	length 391.000012512 ft;
	from N_900052253;
	to N_900052255;
	configuration L_900053330_LineConfig;
}

object overhead_line {
	name L_900064331;
	phases BC;
	length 398.000012736 ft;
	from N_900052443;
	to N_900063468;
	configuration L_900064331_LineConfig;
}

object overhead_line {
	name L_900053332;
	phases C;
	length 113.000003616 ft;
	from N_900052255;
	to N_900052256;
	configuration L_900053332_LineConfig;
}

object overhead_line {
	name L_900064337;
	phases BC;
	length 812.000025984 ft;
	from N_900048878;
	to N_900063474;
	configuration L_900064337_LineConfig;
}

object overhead_line {
	name L_900064336;
	phases BC;
	length 762.000024384 ft;
	from N_900063474;
	to N_900063473;
	configuration L_900064336_LineConfig;
}

object overhead_line {
	name L_900059890;
	phases BC;
	length 410.00001312 ft;
	from N_900059222;
	to N_900058993;
	configuration L_900059890_LineConfig;
}

object overhead_line {
	name L_900059956;
	phases BC;
	length 795.00002544 ft;
	from N_900034567;
	to N_900059059;
	configuration L_900059956_LineConfig;
}

object overhead_line {
	name L_900064339;
	phases BC;
	length 206.000006592 ft;
	from N_900063477;
	to N_900063476;
	configuration L_900064339_LineConfig;
}

object overhead_line {
	name L_900064380;
	phases BC;
	length 544.000017408 ft;
	from N_900063519;
	to N_900063518;
	configuration L_900064380_LineConfig;
}

object overhead_line {
	name L_900059898;
	phases BC;
	length 465.00001488 ft;
	from N_900058999;
	to N_900059001;
	configuration L_900059898_LineConfig;
}

object overhead_line {
	name L_900061883;
	phases AB;
	length 300.0000096 ft;
	from N_900199719;
	to N_900061000;
	configuration L_900061883_LineConfig;
}

object overhead_line {
	name L_900059386;
	phases ABC;
	length 107.000003424 ft;
	from N_900202612;
	to N_900202613;
	configuration L_900059386_LineConfig;
}

object overhead_line {
	name L_900060088;
	phases BC;
	length 81.000002592 ft;
	from N_900040977;
	to N_900059191;
	configuration L_900060088_LineConfig;
}

object overhead_line {
	name L_900114003;
	phases BC;
	length 700.0000224 ft;
	from N_900047071;
	to N_900114657;
	configuration L_900114003_LineConfig;
}

object overhead_line {
	name L_900012001;
	phases ABC;
	length 1330.00004256 ft;
	from N_900059634;
	to N_900012892;
	configuration L_900012001_LineConfig;
}

object overhead_line {
	name L_900060084;
	phases BC;
	length 410.00001312 ft;
	from N_900059059;
	to N_900059187;
	configuration L_900060084_LineConfig;
}

object overhead_line {
	name L_900060081;
	phases BC;
	length 230.00000736 ft;
	from N_900063524;
	to N_900059184;
	configuration L_900060081_LineConfig;
}

object overhead_line {
	name L_900111050;
	phases AB;
	length 256.000008192 ft;
	from N_900008106;
	to N_900111243;
	configuration L_900111050_LineConfig;
}

object overhead_line {
	name L_900059878;
	phases BC;
	length 339.000010848 ft;
	from N_900058980;
	to N_900058981;
	configuration L_900059878_LineConfig;
}

object overhead_line {
	name L_900059879;
	phases BC;
	length 375.000012 ft;
	from N_900007166;
	to N_900058982;
	configuration L_900059879_LineConfig;
}

object overhead_line {
	name L_900027779;
	phases BC;
	length 98.000003136 ft;
	from N_900056626;
	to N_900026302;
	configuration L_900027779_LineConfig;
}

object overhead_line {
	name L_900060448;
	phases BC;
	length 241.000007712 ft;
	from N_900059548;
	to N_900059551;
	configuration L_900060448_LineConfig;
}

object overhead_line {
	name L_900059877;
	phases BC;
	length 508.000016256 ft;
	from N_900046120;
	to N_900058980;
	configuration L_900059877_LineConfig;
}

object overhead_line {
	name L_900046680;
	phases BC;
	length 970.00003104 ft;
	from N_900026521;
	to N_900026522;
	configuration L_900046680_LineConfig;
}

object overhead_line {
	name L_900060264;
	phases BC;
	length 220.00000704 ft;
	from N_900059368;
	to N_900059367;
	configuration L_900060264_LineConfig;
}

object overhead_line {
	name L_900029795;
	phases BC;
	length 607.000019424 ft;
	from N_900063504;
	to N_900028184;
	configuration L_900029795_LineConfig;
}

object overhead_line {
	name L_900060267;
	phases BC;
	length 300.0000096 ft;
	from N_900002550;
	to N_900059370;
	configuration L_900060267_LineConfig;
}

object overhead_line {
	name L_900064396;
	phases BC;
	length 170.00000544 ft;
	from N_900063508;
	to N_900063534;
	configuration L_900064396_LineConfig;
}

object overhead_line {
	name L_900002005;
	phases BC;
	length 250.000008 ft;
	from N_900059157;
	to N_900063498;
	configuration L_900002005_LineConfig;
}

object overhead_line {
	name L_900060556;
	phases ABC;
	length 212.000006784 ft;
	from N_900190437;
	to N_900059659;
	configuration L_900060556_LineConfig;
}

object overhead_line {
	name L_900002007;
	phases BC;
	length 800.0000256 ft;
	from N_900028182;
	to N_900002543;
	configuration L_900002007_LineConfig;
}

object overhead_line {
	name L_900002006;
	phases BC;
	length 775.0000248 ft;
	from N_900002543;
	to N_900002556;
	configuration L_900002006_LineConfig;
}

object overhead_line {
	name L_900061679;
	phases ABC;
	length 149.000004768 ft;
	from N_900059628;
	to N_900060793;
	configuration L_900061679_LineConfig;
}

object overhead_line {
	name L_900039402;
	phases AB;
	length 318.000010176 ft;
	from N_900107633;
	to N_900037386;
	configuration L_900039402_LineConfig;
}

object overhead_line {
	name L_900002003;
	phases BC;
	length 215.00000688 ft;
	from N_900054237;
	to N_900002554;
	configuration L_900002003_LineConfig;
}

object overhead_line {
	name L_900002002;
	phases BC;
	length 1500.000048 ft;
	from N_900002554;
	to N_900002546;
	configuration L_900002002_LineConfig;
}

object overhead_line {
	name L_900060250;
	phases BC;
	length 1227.00003926 ft;
	from N_900002563;
	to N_900059353;
	configuration L_900060250_LineConfig;
}

object overhead_line {
	name L_900060251;
	phases BC;
	length 337.000010784 ft;
	from N_900059353;
	to N_900059354;
	configuration L_900060251_LineConfig;
}

object overhead_line {
	name L_900107600;
	phases BC;
	length 164.000005248 ft;
	from N_900012626;
	to N_900107197;
	configuration L_900107600_LineConfig;
}

object overhead_line {
	name L_900002009;
	phases BC;
	length 410.00001312 ft;
	from N_900063507;
	to N_900002557;
	configuration L_900002009_LineConfig;
}

object overhead_line {
	name L_900002008;
	phases BC;
	length 150.0000048 ft;
	from N_900002557;
	to N_900002558;
	configuration L_900002008_LineConfig;
}

object overhead_line {
	name L_900060559;
	phases ABC;
	length 488.000015616 ft;
	from N_900012903;
	to N_900059662;
	configuration L_900060559_LineConfig;
}

object overhead_line {
	name L_900044684;
	phases BC;
	length 499.000015968 ft;
	from N_900059263;
	to N_900042297;
	configuration L_900044684_LineConfig;
}

object overhead_line {
	name L_900044683;
	phases BC;
	length 200.0000064 ft;
	from N_900059270;
	to N_900018865;
	configuration L_900044683_LineConfig;
}

object overhead_line {
	name L_900060449;
	phases BC;
	length 1090.00003488 ft;
	from N_900059372;
	to N_900059552;
	configuration L_900060449_LineConfig;
}

object overhead_line {
	name L_900043169;
	phases BC;
	length 176.000005632 ft;
	from N_900047071;
	to N_900041365;
	configuration L_900043169_LineConfig;
}

object overhead_line {
	name L_900043168;
	phases BC;
	length 239.000007648 ft;
	from N_900063476;
	to N_900041364;
	configuration L_900043168_LineConfig;
}

object overhead_line {
	name L_900061634;
	phases AB;
	length 104.000003328 ft;
	from N_900059644;
	to N_900060748;
	configuration L_900061634_LineConfig;
}

object overhead_line {
	name L_900057560;
	phases C;
	length 269.000008608 ft;
	from N_900056628;
	to N_900056629;
	configuration L_900057560_LineConfig;
}

object overhead_line {
	name L_900057561;
	phases C;
	length 212.000006784 ft;
	from N_900022506;
	to N_900056630;
	configuration L_900057561_LineConfig;
}

object overhead_line {
	name L_900057562;
	phases C;
	length 234.000007488 ft;
	from N_900022510;
	to N_900056631;
	configuration L_900057562_LineConfig;
}

object overhead_line {
	name L_900018247;
	phases BC;
	length 639.000020448 ft;
	from N_900059323;
	to N_900018682;
	configuration L_900018247_LineConfig;
}

object overhead_line {
	name L_900056466;
	phases C;
	length 450.0000144 ft;
	from N_900055522;
	to N_900055523;
	configuration L_900056466_LineConfig;
}

object overhead_line {
	name L_900056467;
	phases C;
	length 150.0000048 ft;
	from N_900055523;
	to N_900055524;
	configuration L_900056467_LineConfig;
}

object overhead_line {
	name L_900038547;
	phases AB;
	length 610.00001952 ft;
	from N_900036537;
	to N_900036538;
	configuration L_900038547_LineConfig;
}

object overhead_line {
	name L_900056465;
	phases C;
	length 190.00000608 ft;
	from N_900055526;
	to N_900055522;
	configuration L_900056465_LineConfig;
}

object overhead_line {
	name L_900057569;
	phases C;
	length 144.000004608 ft;
	from N_900046074;
	to N_900056638;
	configuration L_900057569_LineConfig;
}

object overhead_line {
	name L_900018248;
	phases BC;
	length 318.000010176 ft;
	from N_900059318;
	to N_900018686;
	configuration L_900018248_LineConfig;
}

object overhead_line {
	name L_900119465;
	phases BC;
	length 209.000006688 ft;
	from N_900059316;
	to N_900121032;
	configuration L_900119465_LineConfig;
}

object overhead_line {
	name L_900081726;
	phases AB;
	length 268.000008576 ft;
	from N_900019949;
	to N_900080950;
	configuration L_900081726_LineConfig;
}

object overhead_line {
	name L_900133240;
	phases BC;
	length 220.00000704 ft;
	from N_900059194;
	to N_900203268;
	configuration L_900133240_LineConfig;
}

object overhead_line {
	name L_900018097;
	phases BC;
	length 1150.0000368 ft;
	from N_900059072;
	to N_900018530;
	configuration L_900018097_LineConfig;
}

object overhead_line {
	name L_900018096;
	phases BC;
	length 896.000028672 ft;
	from N_900059047;
	to N_900018529;
	configuration L_900018096_LineConfig;
}

object overhead_line {
	name L_900108484;
	phases BC;
	length 866.000027712 ft;
	from N_900059187;
	to N_900108310;
	configuration L_900108484_LineConfig;
}

object overhead_line {
	name L_600066603;
	phases C;
	length 583.000018656 ft;
	from N_600037271;
	to N_600066416;
	configuration L_600066603_LineConfig;
}

object overhead_line {
	name L_900018436-P;
	phases BC;
	length 293.000009376 ft;
	from N_900059305;
	to N_900018864;
	configuration L_900018436-P_LineConfig;
}

object overhead_line {
	name L_900059905;
	phases BC;
	length 260.00000832 ft;
	from N_900059010;
	to N_900018863;
	configuration L_900059905_LineConfig;
}

object overhead_line {
	name L_900064333;
	phases BC;
	length 311.000009952 ft;
	from N_900063473;
	to N_900063470;
	configuration L_900064333_LineConfig;
}

object overhead_line {
	name L_900082739;
	phases ABC;
	length 360.00001152 ft;
	from N_900081964;
	to N_900081965;
	configuration L_900082739_LineConfig;
}

object overhead_line {
	name L_900082738;
	phases ABC;
	length 190.00000608 ft;
	from N_900081963;
	to N_900081964;
	configuration L_900082738_LineConfig;
}

object overhead_line {
	name L_900001703;
	phases ABC;
	length 81.000002592 ft;
	from N_900056800;
	to N_900002178;
	configuration L_900001703_LineConfig;
}

object overhead_line {
	name L_900001702;
	phases ABC;
	length 370.00001184 ft;
	from N_900002178;
	to N_900002179;
	configuration L_900001702_LineConfig;
}

object overhead_line {
	name L_900001701;
	phases ABC;
	length 111.000003552 ft;
	from N_900203543;
	to N_900202612;
	configuration L_900001701_LineConfig;
}

object overhead_line {
	name L_900060213;
	phases BC;
	length 180.00000576 ft;
	from N_900059314;
	to N_900059316;
	configuration L_900060213_LineConfig;
}

object overhead_line {
	name L_900133495;
	phases ABC;
	length 11.000000352 ft;
	from N_900056801;
	to N_900203543;
	configuration L_900133495_LineConfig;
}

object overhead_line {
	name L_900081820;
	phases AB;
	length 184.000005888 ft;
	from N_900023142;
	to N_900081045;
	configuration L_900081820_LineConfig;
}

object overhead_line {
	name L_900123358;
	phases AB;
	length 624.000019968 ft;
	from N_900002440;
	to N_900002537;
	configuration L_900123358_LineConfig;
}

object overhead_line {
	name L_900057704;
	phases ABC;
	length 330.00001056 ft;
	from N_900056765;
	to N_900056774;
	configuration L_900057704_LineConfig;
}

object overhead_line {
	name L_900061850;
	phases C;
	length 216.000006912 ft;
	from N_900060958;
	to N_900060967;
	configuration L_900061850_LineConfig;
}

object overhead_line {
	name L_900081821;
	phases AB;
	length 282.000009024 ft;
	from N_900081045;
	to N_900081046;
	configuration L_900081821_LineConfig;
}

object overhead_line {
	name L_900060070;
	phases BC;
	length 250.000008 ft;
	from N_900059175;
	to N_900059173;
	configuration L_900060070_LineConfig;
}

object overhead_line {
	name L_900060072;
	phases BC;
	length 320.00001024 ft;
	from N_900059176;
	to N_900059175;
	configuration L_900060072_LineConfig;
}

object overhead_line {
	name L_900060073;
	phases BC;
	length 555.00001776 ft;
	from N_900060518;
	to N_900059176;
	configuration L_900060073_LineConfig;
}

object overhead_line {
	name L_900060176;
	phases BC;
	length 245.00000784 ft;
	from N_900059269;
	to N_900059280;
	configuration L_900060176_LineConfig;
}

object overhead_line {
	name L_900060172;
	phases BC;
	length 222.000007104 ft;
	from N_900059265;
	to N_900059276;
	configuration L_900060172_LineConfig;
}

object overhead_line {
	name L_900038496;
	phases BC;
	length 14.000000448 ft;
	from N_900107197;
	to N_900036487;
	configuration L_900038496_LineConfig;
}

object overhead_line {
	name L_900059955;
	phases BC;
	length 424.000013568 ft;
	from N_900059187;
	to N_900059058;
	configuration L_900059955_LineConfig;
}

object overhead_line {
	name L_900057790;
	phases ABC;
	length 159.000005088 ft;
	from N_900056859;
	to N_900056860;
	configuration L_900057790_LineConfig;
}

object overhead_line {
	name L_900042113;
	phases ABC;
	length 202.000006464 ft;
	from N_900021186;
	to N_920040185;
	configuration L_900042113_LineConfig;
}

object overhead_line {
	name L_900042112;
	phases ABC;
	length 152.000004864 ft;
	from N_900021186;
	to N_920040184;
	configuration L_900042112_LineConfig;
}

object overhead_line {
	name L_900028128;
	phases ABC;
	length 252.000008064 ft;
	from N_900002437;
	to N_900026547;
	configuration L_900028128_LineConfig;
}

object overhead_line {
	name L_900059797;
	phases BC;
	length 281.000008992 ft;
	from N_900054244;
	to N_900054245;
	configuration L_900059797_LineConfig;
}

object overhead_line {
	name L_900042114;
	phases AB;
	length 130.00000416 ft;
	from N_900056910;
	to N_920040186;
	configuration L_900042114_LineConfig;
}

object overhead_line {
	name L_900132785;
	phases BC;
	length 158.000005056 ft;
	from N_900042297;
	to N_900202777;
	configuration L_900132785_LineConfig;
}

object overhead_line {
	name L_900061684;
	phases AB;
	length 220.00000704 ft;
	from N_900060799;
	to N_900060798;
	configuration L_900061684_LineConfig;
}

object overhead_line {
	name L_900061685;
	phases AB;
	length 54.000001728 ft;
	from N_900059606;
	to N_900060799;
	configuration L_900061685_LineConfig;
}

object overhead_line {
	name L_900061686;
	phases AB;
	length 280.00000896 ft;
	from N_900034750;
	to N_900060800;
	configuration L_900061686_LineConfig;
}

object overhead_line {
	name L_900061687;
	phases AB;
	length 280.00000896 ft;
	from N_900060800;
	to N_900060801;
	configuration L_900061687_LineConfig;
}

object overhead_line {
	name L_900061680;
	phases ABC;
	length 138.000004416 ft;
	from N_900060793;
	to N_900060794;
	configuration L_900061680_LineConfig;
}

object overhead_line {
	name L_900064371;
	phases BC;
	length 300.0000096 ft;
	from N_900063515;
	to N_900063508;
	configuration L_900064371_LineConfig;
}

object overhead_line {
	name L_900009858;
	phases AB;
	length 450.0000144 ft;
	from N_900060729;
	to N_900010874;
	configuration L_900009858_LineConfig;
}

object overhead_line {
	name L_900011676;
	phases AB;
	length 70.00000224 ft;
	from N_900026552;
	to N_900012630;
	configuration L_900011676_LineConfig;
}

object overhead_line {
	name L_900061927;
	phases ABC;
	length 308.000009856 ft;
	from N_900037527;
	to N_900061044;
	configuration L_900061927_LineConfig;
}

object overhead_line {
	name L_900060516;
	phases ABC;
	length 138.000004416 ft;
	from N_900060794;
	to N_900059619;
	configuration L_900060516_LineConfig;
}

object overhead_line {
	name L_900039223;
	phases ABC;
	length 80.00000256 ft;
	from N_900037382;
	to N_900037209;
	configuration L_900039223_LineConfig;
}

object overhead_line {
	name L_900111542;
	phases BC;
	length 273.000008736 ft;
	from N_900198018;
	to N_900111790;
	configuration L_900111542_LineConfig;
}

object overhead_line {
	name L_900111541;
	phases BC;
	length 1048.00003354 ft;
	from N_900111791;
	to N_900111789;
	configuration L_900111541_LineConfig;
}

object overhead_line {
	name L_900023206;
	phases ABC;
	length 131.000004192 ft;
	from N_900080760;
	to N_900023135;
	configuration L_900023206_LineConfig;
}

object overhead_line {
	name L_900023207;
	phases ABC;
	length 311.000009952 ft;
	from N_900023135;
	to N_900023137;
	configuration L_900023207_LineConfig;
}

object overhead_line {
	name L_900060473;
	phases AB;
	length 160.00000512 ft;
	from N_900059337;
	to N_900059576;
	configuration L_900060473_LineConfig;
}

object overhead_line {
	name L_900023202;
	phases AB;
	length 129.000004128 ft;
	from N_900080922;
	to N_900019949;
	configuration L_900023202_LineConfig;
}

object overhead_line {
	name L_900060476;
	phases ABC;
	length 334.000010688 ft;
	from N_900059583;
	to N_900059579;
	configuration L_900060476_LineConfig;
}

object overhead_line {
	name L_600030138;
	phases C;
	length 368.000011776 ft;
	from N_600066419;
	to N_600028722;
	configuration L_600030138_LineConfig;
}

object overhead_line {
	name L_600030135;
	phases C;
	length 403.000012896 ft;
	from N_600066415;
	to N_600028719;
	configuration L_600030135_LineConfig;
}

object overhead_line {
	name L_600030134;
	phases C;
	length 713.000022816 ft;
	from N_600066416;
	to N_600028718;
	configuration L_600030134_LineConfig;
}

object overhead_line {
	name L_600030133;
	phases C;
	length 869.000027808 ft;
	from N_600066417;
	to N_600028717;
	configuration L_600030133_LineConfig;
}

object overhead_line {
	name L_900023208;
	phases ABC;
	length 133.000004256 ft;
	from N_900023137;
	to N_900023138;
	configuration L_900023208_LineConfig;
}

object overhead_line {
	name L_900023209;
	phases ABC;
	length 240.00000768 ft;
	from N_900023137;
	to N_900023139;
	configuration L_900023209_LineConfig;
}

object overhead_line {
	name L_900059834;
	phases BC;
	length 150.0000048 ft;
	from N_900058936;
	to N_900058937;
	configuration L_900059834_LineConfig;
}

object overhead_line {
	name L_900059835;
	phases BC;
	length 925.0000296 ft;
	from N_900058937;
	to N_900058938;
	configuration L_900059835_LineConfig;
}

object overhead_line {
	name L_900051561;
	phases BC;
	length 350.0000112 ft;
	from N_900058935;
	to N_900050297;
	configuration L_900051561_LineConfig;
}

object overhead_line {
	name L_900059830;
	phases BC;
	length 130.00000416 ft;
	from N_900050306;
	to N_900058933;
	configuration L_900059830_LineConfig;
}

object overhead_line {
	name L_900059831;
	phases BC;
	length 200.0000064 ft;
	from N_900058933;
	to N_900058934;
	configuration L_900059831_LineConfig;
}

object overhead_line {
	name L_900052301;
	phases ABC;
	length 166.000005312 ft;
	from N_900056614;
	to N_900026552;
	configuration L_900052301_LineConfig;
}

object overhead_line {
	name L_900059833;
	phases BC;
	length 180.00000576 ft;
	from N_900002558;
	to N_900058936;
	configuration L_900059833_LineConfig;
}

object overhead_line {
	name L_900018064;
	phases AB;
	length 280.00000896 ft;
	from N_900059484;
	to N_900018510;
	configuration L_900018064_LineConfig;
}

object overhead_line {
	name L_900114619;
	phases AB;
	length 194.000006208 ft;
	from N_900080808;
	to N_900115341;
	configuration L_900114619_LineConfig;
}

object overhead_line {
	name L_900051569;
	phases BC;
	length 383.000012256 ft;
	from N_900050306;
	to N_900050305;
	configuration L_900051569_LineConfig;
}

object overhead_line {
	name L_900018060;
	phases AB;
	length 1050.0000336 ft;
	from N_900002431;
	to N_900018504;
	configuration L_900018060_LineConfig;
}

object overhead_line {
	name L_900061639;
	phases AB;
	length 158.000005056 ft;
	from N_900060752;
	to N_900060753;
	configuration L_900061639_LineConfig;
}

object overhead_line {
	name L_900061638;
	phases AB;
	length 63.000002016 ft;
	from N_900002414;
	to N_900060752;
	configuration L_900061638_LineConfig;
}

object overhead_line {
	name L_900081819;
	phases ABC;
	length 274.000008768 ft;
	from N_900087641;
	to N_900081044;
	configuration L_900081819_LineConfig;
}

object overhead_line {
	name L_900081818;
	phases ABC;
	length 163.000005216 ft;
	from N_900023142;
	to N_900081043;
	configuration L_900081818_LineConfig;
}

object overhead_line {
	name L_900057613;
	phases ABC;
	length 112.000003584 ft;
	from N_900190929;
	to N_900056682;
	configuration L_900057613_LineConfig;
}

object overhead_line {
	name L_900110303;
	phases ABC;
	length 186.000005952 ft;
	from N_900026547;
	to N_900110385;
	configuration L_900110303_LineConfig;
}

object overhead_line {
	name L_900061635;
	phases ABC;
	length 96.000003072 ft;
	from N_900012904;
	to N_900060749;
	configuration L_900061635_LineConfig;
}

object overhead_line {
	name L_900081816;
	phases AB;
	length 136.000004352 ft;
	from N_900081046;
	to N_900081041;
	configuration L_900081816_LineConfig;
}

object overhead_line {
	name L_900110304;
	phases AB;
	length 50.0000016 ft;
	from N_900110385;
	to N_900110386;
	configuration L_900110304_LineConfig;
}

object overhead_line {
	name L_900061636;
	phases ABC;
	length 181.000005792 ft;
	from N_900060749;
	to N_900060750;
	configuration L_900061636_LineConfig;
}

object overhead_line {
	name L_900060214;
	phases BC;
	length 799.000025568 ft;
	from N_900007170;
	to N_900059317;
	configuration L_900060214_LineConfig;
}

object overhead_line {
	name L_900060215;
	phases BC;
	length 290.00000928 ft;
	from N_900191326;
	to N_900059318;
	configuration L_900060215_LineConfig;
}

object overhead_line {
	name L_900060216;
	phases BC;
	length 302.000009664 ft;
	from N_900018686;
	to N_900059319;
	configuration L_900060216_LineConfig;
}

object overhead_line {
	name L_900060217;
	phases BC;
	length 333.000010656 ft;
	from N_900018686;
	to N_900059320;
	configuration L_900060217_LineConfig;
}

object overhead_line {
	name L_900060210;
	phases BC;
	length 921.000029472 ft;
	from N_900002562;
	to N_900059313;
	configuration L_900060210_LineConfig;
}

object overhead_line {
	name L_900060211;
	phases BC;
	length 294.000009408 ft;
	from N_900186193;
	to N_900059314;
	configuration L_900060211_LineConfig;
}

object overhead_line {
	name L_900059907;
	phases BC;
	length 325.0000104 ft;
	from N_900018869;
	to N_900059010;
	configuration L_900059907_LineConfig;
}

object overhead_line {
	name L_900059909;
	phases BC;
	length 452.000014464 ft;
	from N_900059304;
	to N_900059012;
	configuration L_900059909_LineConfig;
}

object overhead_line {
	name L_900060218;
	phases BC;
	length 255.00000816 ft;
	from N_900058109;
	to N_900059321;
	configuration L_900060218_LineConfig;
}

object overhead_line {
	name L_900060219;
	phases BC;
	length 293.000009376 ft;
	from N_900191796;
	to N_900059322;
	configuration L_900060219_LineConfig;
}

object overhead_line {
	name L_900041326;
	phases AB;
	length 170.00000544 ft;
	from N_900037386;
	to N_900039268;
	configuration L_900041326_LineConfig;
}

object overhead_line {
	name L_900023790;
	phases ABC;
	length 256.000008192 ft;
	from N_900023548;
	to N_900002452;
	configuration L_900023790_LineConfig;
}

object overhead_line {
	name L_900023791;
	phases ABC;
	length 220.00000704 ft;
	from N_900012907;
	to N_900023548;
	configuration L_900023791_LineConfig;
}

object overhead_line {
	name L_900057528;
	phases ABC;
	length 294.000009408 ft;
	from N_900056595;
	to N_900056596;
	configuration L_900057528_LineConfig;
}

object overhead_line {
	name L_900057529;
	phases ABC;
	length 285.00000912 ft;
	from N_900056596;
	to N_900056598;
	configuration L_900057529_LineConfig;
}

object overhead_line {
	name L_900057669;
	phases ABC;
	length 583.000018656 ft;
	from N_900056739;
	to N_900056738;
	configuration L_900057669_LineConfig;
}

object overhead_line {
	name L_900057527;
	phases ABC;
	length 299.000009568 ft;
	from N_900056599;
	to N_900056595;
	configuration L_900057527_LineConfig;
}

object overhead_line {
	name L_900036581;
	phases BC;
	length 602.000019264 ft;
	from N_900111790;
	to N_900034569;
	configuration L_900036581_LineConfig;
}

object overhead_line {
	name L_900019579;
	phases BC;
	length 640.00002048 ft;
	from N_900059016;
	to N_900019959;
	configuration L_900019579_LineConfig;
}

object overhead_line {
	name L_900120019;
	phases C;
	length 327.000010464 ft;
	from N_900055521;
	to N_900186422;
	configuration L_900120019_LineConfig;
}

object overhead_line {
	name L_900120018;
	phases C;
	length 631.000020192 ft;
	from N_900007176;
	to N_900186421;
	configuration L_900120018_LineConfig;
}

object overhead_line {
	name L_900019577;
	phases BC;
	length 345.00001104 ft;
	from N_900019958;
	to N_900018869;
	configuration L_900019577_LineConfig;
}

object overhead_line {
	name L_900019576;
	phases ABC;
	length 250.000008 ft;
	from N_900059413;
	to N_900019957;
	configuration L_900019576_LineConfig;
}

object overhead_line {
	name L_900023493;
	phases ABC;
	length 158.000005056 ft;
	from N_900056677;
	to N_900023318;
	configuration L_900023493_LineConfig;
}

object overhead_line {
	name L_900019578;
	phases BC;
	length 560.00001792 ft;
	from N_900059001;
	to N_900019958;
	configuration L_900019578_LineConfig;
}

object overhead_line {
	name L_900023491;
	phases ABC;
	length 153.000004896 ft;
	from N_900023316;
	to N_900012986;
	configuration L_900023491_LineConfig;
}

object overhead_line {
	name L_900023490;
	phases ABC;
	length 162.000005184 ft;
	from N_900056709;
	to N_900023316;
	configuration L_900023490_LineConfig;
}

object overhead_line {
	name L_900081604;
	phases AB;
	length 122.000003904 ft;
	from N_900080825;
	to N_900080826;
	configuration L_900081604_LineConfig;
}

object overhead_line {
	name L_900081603;
	phases ABC;
	length 175.0000056 ft;
	from N_900023134;
	to N_900080825;
	configuration L_900081603_LineConfig;
}

object overhead_line {
	name L_900057668;
	phases ABC;
	length 137.000004384 ft;
	from N_900012859;
	to N_900056737;
	configuration L_900057668_LineConfig;
}

object overhead_line {
	name L_900060474;
	phases ABC;
	length 145.00000464 ft;
	from N_900023548;
	to N_900059577;
	configuration L_900060474_LineConfig;
}

object overhead_line {
	name L_900060461;
	phases AB;
	length 500.000016 ft;
	from N_900059563;
	to N_900059564;
	configuration L_900060461_LineConfig;
}

object overhead_line {
	name L_900023212;
	phases ABC;
	length 230.00000736 ft;
	from N_900081044;
	to N_900023129;
	configuration L_900023212_LineConfig;
}

object overhead_line {
	name L_900061709;
	phases ABC;
	length 190.00000608 ft;
	from N_900060822;
	to N_900060823;
	configuration L_900061709_LineConfig;
}

object overhead_line {
	name L_900061708;
	phases ABC;
	length 158.000005056 ft;
	from N_900018996;
	to N_900060822;
	configuration L_900061708_LineConfig;
}

object overhead_line {
	name L_900008041;
	phases AB;
	length 400.0000128 ft;
	from N_900056664;
	to N_900008941;
	configuration L_900008041_LineConfig;
}

object overhead_line {
	name L_900107122;
	phases BC;
	length 160.00000512 ft;
	from N_900059140;
	to N_900106554;
	configuration L_900107122_LineConfig;
}

object overhead_line {
	name L_900018595;
	phases ABC;
	length 210.00000672 ft;
	from N_900018998;
	to N_900018999;
	configuration L_900018595_LineConfig;
}

object overhead_line {
	name L_900061707;
	phases AB;
	length 44.000001408 ft;
	from N_900008956;
	to N_900060821;
	configuration L_900061707_LineConfig;
}

object overhead_line {
	name L_900018597;
	phases ABC;
	length 178.000005696 ft;
	from N_900019002;
	to N_900019003;
	configuration L_900018597_LineConfig;
}

object overhead_line {
	name L_900008124;
	phases AC;
	length 150.0000048 ft;
	from N_900081065;
	to N_900009029;
	configuration L_900008124_LineConfig;
}

object overhead_line {
	name L_900018591;
	phases ABC;
	length 100.0000032 ft;
	from N_900076432;
	to N_900019001;
	configuration L_900018591_LineConfig;
}

object overhead_line {
	name L_900018592;
	phases ABC;
	length 269.000008608 ft;
	from N_900076433;
	to N_900018994;
	configuration L_900018592_LineConfig;
}

object overhead_line {
	name L_900023214;
	phases ABC;
	length 145.00000464 ft;
	from N_900081978;
	to N_900023141;
	configuration L_900023214_LineConfig;
}

object overhead_line {
	name L_900082777;
	phases ABC;
	length 150.0000048 ft;
	from N_900023141;
	to N_900082003;
	configuration L_900082777_LineConfig;
}

object overhead_line {
	name L_900115846;
	phases BC;
	length 75.0000024 ft;
	from N_900202777;
	to N_900116782;
	configuration L_900115846_LineConfig;
}

object overhead_line {
	name L_900047577;
	phases BC;
	length 481.000015392 ft;
	from N_900007165;
	to N_900046120;
	configuration L_900047577_LineConfig;
}

object overhead_line {
	name L_900059321;
	phases AB;
	length 79.000002528 ft;
	from N_900008949;
	to N_900058408;
	configuration L_900059321_LineConfig;
}

object overhead_line {
	name L_900047578;
	phases BC;
	length 120.00000384 ft;
	from N_900054247;
	to N_900046121;
	configuration L_900047578_LineConfig;
}

object overhead_line {
	name L_900023216;
	phases ABC;
	length 160.00000512 ft;
	from N_900081965;
	to N_900023132;
	configuration L_900023216_LineConfig;
}

object overhead_line {
	name L_900082778;
	phases ABC;
	length 131.000004192 ft;
	from N_900082010;
	to N_900082004;
	configuration L_900082778_LineConfig;
}

object overhead_line {
	name L_900060131;
	phases BC;
	length 351.000011232 ft;
	from N_900059091;
	to N_900059235;
	configuration L_900060131_LineConfig;
}

object overhead_line {
	name L_900060135;
	phases BC;
	length 275.0000088 ft;
	from N_900059241;
	to N_900059239;
	configuration L_900060135_LineConfig;
}

object overhead_line {
	name L_900060134;
	phases BC;
	length 312.000009984 ft;
	from N_900059101;
	to N_900059238;
	configuration L_900060134_LineConfig;
}

object overhead_line {
	name L_900060137;
	phases BC;
	length 340.00001088 ft;
	from N_900059242;
	to N_900059241;
	configuration L_900060137_LineConfig;
}

object overhead_line {
	name L_900060139;
	phases BC;
	length 100.0000032 ft;
	from N_900059238;
	to N_900059243;
	configuration L_900060139_LineConfig;
}

object overhead_line {
	name L_900060138;
	phases BC;
	length 260.00000832 ft;
	from N_900059243;
	to N_900059242;
	configuration L_900060138_LineConfig;
}

object overhead_line {
	name L_900057593;
	phases ABC;
	length 144.000004608 ft;
	from N_900012906;
	to N_900056662;
	configuration L_900057593_LineConfig;
}

object overhead_line {
	name L_900057595;
	phases AB;
	length 71.000002272 ft;
	from N_900058408;
	to N_900056664;
	configuration L_900057595_LineConfig;
}

object overhead_line {
	name L_900057594;
	phases ABC;
	length 175.0000056 ft;
	from N_900058405;
	to N_900023315;
	configuration L_900057594_LineConfig;
}

object overhead_line {
	name L_900082784;
	phases ABC;
	length 142.000004544 ft;
	from N_900082003;
	to N_900082010;
	configuration L_900082784_LineConfig;
}

object overhead_line {
	name L_900082785;
	phases AB;
	length 321.000010272 ft;
	from N_900082010;
	to N_900082011;
	configuration L_900082785_LineConfig;
}

object overhead_line {
	name L_900001534;
	phases ABC;
	length 125.000004 ft;
	from N_900059507;
	to N_900001956;
	configuration L_900001534_LineConfig;
}

object overhead_line {
	name L_900001535;
	phases AB;
	length 253.000008096 ft;
	from N_900059520;
	to N_900001957;
	configuration L_900001535_LineConfig;
}

object overhead_line {
	name L_900001536;
	phases AB;
	length 120.00000384 ft;
	from N_900001957;
	to N_900001958;
	configuration L_900001536_LineConfig;
}

object overhead_line {
	name L_900039400;
	phases AB;
	length 402.000012864 ft;
	from N_900037383;
	to N_900037384;
	configuration L_900039400_LineConfig;
}

object overhead_line {
	name L_900036579;
	phases BC;
	length 1152.00003686 ft;
	from N_900063503;
	to N_900034567;
	configuration L_900036579_LineConfig;
}

object overhead_line {
	name L_900042793;
	phases BC;
	length 583.000018656 ft;
	from N_900059191;
	to N_900040979;
	configuration L_900042793_LineConfig;
}

object overhead_line {
	name L_900042792;
	phases BC;
	length 310.00000992 ft;
	from N_900059051;
	to N_900040977;
	configuration L_900042792_LineConfig;
}

object overhead_line {
	name L_600038419;
	phases C;
	length 120.00000384 ft;
	from N_600028717;
	to N_600037270;
	configuration L_600038419_LineConfig;
}

object overhead_line {
	name L_900057675;
	phases ABC;
	length 253.000008096 ft;
	from N_900056742;
	to N_900056744;
	configuration L_900057675_LineConfig;
}

object overhead_line {
	name L_900057677;
	phases ABC;
	length 226.000007232 ft;
	from N_900056744;
	to N_900056746;
	configuration L_900057677_LineConfig;
}

object overhead_line {
	name L_900057670;
	phases ABC;
	length 97.000003104 ft;
	from N_900194451;
	to N_900056739;
	configuration L_900057670_LineConfig;
}

object overhead_line {
	name L_900011683;
	phases ABC;
	length 312.000009984 ft;
	from N_900056598;
	to N_900012628;
	configuration L_900011683_LineConfig;
}

object overhead_line {
	name L_900011682;
	phases ABC;
	length 287.000009184 ft;
	from N_900056600;
	to N_900012629;
	configuration L_900011682_LineConfig;
}

object overhead_line {
	name L_900011680;
	phases ABC;
	length 307.000009824 ft;
	from N_900056608;
	to N_900012627;
	configuration L_900011680_LineConfig;
}

object overhead_line {
	name L_900057678;
	phases ABC;
	length 95.00000304 ft;
	from N_900056746;
	to N_900056747;
	configuration L_900057678_LineConfig;
}

object overhead_line {
	name L_900061849;
	phases C;
	length 247.000007904 ft;
	from N_900060967;
	to N_900060966;
	configuration L_900061849_LineConfig;
}

object overhead_line {
	name L_900023905;
	phases ABC;
	length 212.000006784 ft;
	from N_900023622;
	to N_900023623;
	configuration L_900023905_LineConfig;
}

object overhead_line {
	name L_900023904;
	phases ABC;
	length 218.000006976 ft;
	from N_900023621;
	to N_900023622;
	configuration L_900023904_LineConfig;
}

object overhead_line {
	name L_900125003;
	phases ABC;
	length 228.000007296 ft;
	from N_900002181;
	to N_900192766;
	configuration L_900125003_LineConfig;
}

object overhead_line {
	name L_900023906;
	phases ABC;
	length 309.000009888 ft;
	from N_900023623;
	to N_900023317;
	configuration L_900023906_LineConfig;
}

object overhead_line {
	name L_900023901;
	phases ABC;
	length 218.000006976 ft;
	from N_900058403;
	to N_900012861;
	configuration L_900023901_LineConfig;
}

object overhead_line {
	name L_900023903;
	phases ABC;
	length 90.00000288 ft;
	from N_900023620;
	to N_900023621;
	configuration L_900023903_LineConfig;
}

object overhead_line {
	name L_900060435;
	phases BC;
	length 300.0000096 ft;
	from N_900059539;
	to N_900059538;
	configuration L_900060435_LineConfig;
}

object overhead_line {
	name L_900060436;
	phases BC;
	length 1110.00003552 ft;
	from N_900026928;
	to N_900059539;
	configuration L_900060436_LineConfig;
}

object overhead_line {
	name L_900081552;
	phases BC;
	length 45.00000144 ft;
	from N_900019951;
	to N_900080771;
	configuration L_900081552_LineConfig;
}

object overhead_line {
	name L_900053325;
	phases C;
	length 184.000005888 ft;
	from N_900012898;
	to N_900052250;
	configuration L_900053325_LineConfig;
}

object overhead_line {
	name L_900060187;
	phases C;
	length 275.0000088 ft;
	from N_900059292;
	to N_900059291;
	configuration L_900060187_LineConfig;
}

object overhead_line {
	name L_900133519;
	phases ABC;
	length 145.00000464 ft;
	from N_900203574;
	to N_900203572;
	configuration L_900133519_LineConfig;
}

object overhead_line {
	name L_900022489;
	phases C;
	length 32.000001024 ft;
	from N_900056629;
	to N_900022506;
	configuration L_900022489_LineConfig;
}

object overhead_line {
	name L_900022488;
	phases C;
	length 750.000024 ft;
	from N_900022506;
	to N_900022510;
	configuration L_900022488_LineConfig;
}

object overhead_line {
	name L_900088387;
	phases ABC;
	length 167.000005344 ft;
	from N_900023139;
	to N_900087640;
	configuration L_900088387_LineConfig;
}

object overhead_line {
	name L_900088388;
	phases ABC;
	length 121.000003872 ft;
	from N_900081043;
	to N_900087641;
	configuration L_900088388_LineConfig;
}

object overhead_line {
	name L_900055556;
	phases AB;
	length 140.00000448 ft;
	from N_900060861;
	to N_900054589;
	configuration L_900055556_LineConfig;
}

object overhead_line {
	name L_900055555;
	phases AB;
	length 410.00001312 ft;
	from N_900054587;
	to N_900054588;
	configuration L_900055555_LineConfig;
}

object overhead_line {
	name L_900055554;
	phases AB;
	length 177.000005664 ft;
	from N_900055075;
	to N_900054587;
	configuration L_900055554_LineConfig;
}

object overhead_line {
	name L_900109864;
	phases BC;
	length 191.000006112 ft;
	from N_900018529;
	to N_900059040;
	configuration L_900109864_LineConfig;
}

object overhead_line {
	name L_900001909;
	phases ABC;
	length 135.00000432 ft;
	from N_900002437;
	to N_900002446;
	configuration L_900001909_LineConfig;
}

object overhead_line {
	name L_900018594;
	phases ABC;
	length 210.00000672 ft;
	from N_900018995;
	to N_900018998;
	configuration L_900018594_LineConfig;
}

object overhead_line {
	name L_900028111;
	phases BC;
	length 1130.00003616 ft;
	from N_900018529;
	to N_900026519;
	configuration L_900028111_LineConfig;
}

object overhead_line {
	name L_900061704;
	phases ABC;
	length 150.0000048 ft;
	from N_900203573;
	to N_900060818;
	configuration L_900061704_LineConfig;
}

object overhead_line {
	name L_900059987;
	phases BC;
	length 299.000009568 ft;
	from N_900007172;
	to N_900059091;
	configuration L_900059987_LineConfig;
}

object overhead_line {
	name L_900018596;
	phases ABC;
	length 302.000009664 ft;
	from N_900080753;
	to N_900019002;
	configuration L_900018596_LineConfig;
}

object overhead_line {
	name L_900001907;
	phases AB;
	length 50.0000016 ft;
	from N_900002435;
	to N_900002444;
	configuration L_900001907_LineConfig;
}

object overhead_line {
	name L_900053326;
	phases C;
	length 166.000005312 ft;
	from N_900052250;
	to N_900052251;
	configuration L_900053326_LineConfig;
}

object overhead_line {
	name L_900053327;
	phases C;
	length 234.000007488 ft;
	from N_900052251;
	to N_900052252;
	configuration L_900053327_LineConfig;
}

object overhead_line {
	name L_900060503;
	phases ABC;
	length 172.000005504 ft;
	from N_900059608;
	to N_900059606;
	configuration L_900060503_LineConfig;
}

object overhead_line {
	name L_900059948;
	phases BC;
	length 295.00000944 ft;
	from N_900059058;
	to N_900059051;
	configuration L_900059948_LineConfig;
}

object overhead_line {
	name L_900059944;
	phases BC;
	length 400.0000128 ft;
	from N_900059973;
	to N_900059047;
	configuration L_900059944_LineConfig;
}

object overhead_line {
	name L_900060310;
	phases ABC;
	length 216.000006912 ft;
	from N_900110385;
	to N_900059413;
	configuration L_900060310_LineConfig;
}

object overhead_line {
	name L_900059947;
	phases BC;
	length 300.0000096 ft;
	from N_900040977;
	to N_900059050;
	configuration L_900059947_LineConfig;
}

object overhead_line {
	name L_900060505;
	phases ABC;
	length 273.000008736 ft;
	from N_900059613;
	to N_900059608;
	configuration L_900060505_LineConfig;
}

object overhead_line {
	name L_900060092;
	phases BC;
	length 230.00000736 ft;
	from N_900059197;
	to N_900059194;
	configuration L_900060092_LineConfig;
}

object overhead_line {
	name L_900111046;
	phases AB;
	length 341.000010912 ft;
	from N_900111237;
	to N_900111238;
	configuration L_900111046_LineConfig;
}

object overhead_line {
	name L_900060097;
	phases BC;
	length 236.000007552 ft;
	from N_900026519;
	to N_900059200;
	configuration L_900060097_LineConfig;
}

object overhead_line {
	name L_900111044;
	phases AB;
	length 297.000009504 ft;
	from N_900111235;
	to N_900111236;
	configuration L_900111044_LineConfig;
}

object overhead_line {
	name L_900111045;
	phases AB;
	length 446.000014272 ft;
	from N_900111236;
	to N_900111237;
	configuration L_900111045_LineConfig;
}

object overhead_line {
	name L_900060480;
	phases ABC;
	length 184.000005888 ft;
	from N_900012893;
	to N_900059583;
	configuration L_900060480_LineConfig;
}

object overhead_line {
	name L_900111048;
	phases AB;
	length 420.00001344 ft;
	from N_900111239;
	to N_900111240;
	configuration L_900111048_LineConfig;
}

object overhead_line {
	name L_900111049;
	phases AB;
	length 380.00001216 ft;
	from N_900111243;
	to N_900111235;
	configuration L_900111049_LineConfig;
}

object overhead_line {
	name L_900060487;
	phases AB;
	length 250.000008 ft;
	from N_900060801;
	to N_900059590;
	configuration L_900060487_LineConfig;
}

object overhead_line {
	name L_900061840;
	phases C;
	length 178.000005696 ft;
	from N_900052252;
	to N_900060957;
	configuration L_900061840_LineConfig;
}

object overhead_line {
	name L_900059028;
	phases BC;
	length 327.000010464 ft;
	from N_900059319;
	to N_900058109;
	configuration L_900059028_LineConfig;
}

object overhead_line {
	name L_900059841;
	phases BC;
	length 322.000010304 ft;
	from N_900186445;
	to N_900058944;
	configuration L_900059841_LineConfig;
}

object overhead_line {
	name L_900053518;
	phases BC;
	length 1047.0000335 ft;
	from N_900063470;
	to N_900052443;
	configuration L_900053518_LineConfig;
}

object overhead_line {
	name L_900060868;
	phases BC;
	length 960.00003072 ft;
	from N_900059050;
	to N_900059973;
	configuration L_900060868_LineConfig;
}

object overhead_line {
	name L_900042078;
	phases AB;
	length 295.00000944 ft;
	from N_900060863;
	to N_920040131;
	configuration L_900042078_LineConfig;
}

object overhead_line {
	name L_900127408;
	phases BC;
	length 509.000016288 ft;
	from N_900002552;
	to N_900195646;
	configuration L_900127408_LineConfig;
}

object overhead_line {
	name L_900002014;
	phases BC;
	length 267.000008544 ft;
	from N_900059555;
	to N_900002542;
	configuration L_900002014_LineConfig;
}

object overhead_line {
	name L_900042077;
	phases AB;
	length 40.00000128 ft;
	from N_900002435;
	to N_920040130;
	configuration L_900042077_LineConfig;
}

object overhead_line {
	name L_900061749;
	phases AB;
	length 119.000003808 ft;
	from N_900060862;
	to N_900060863;
	configuration L_900061749_LineConfig;
}

object overhead_line {
	name L_900061748;
	phases AB;
	length 226.000007232 ft;
	from N_900054589;
	to N_900060862;
	configuration L_900061748_LineConfig;
}

object overhead_line {
	name L_900006340;
	phases C;
	length 2677.00008566 ft;
	from N_900007177;
	to N_900007176;
	configuration L_900006340_LineConfig;
}

object overhead_line {
	name L_900006341;
	phases BC;
	length 600.0000192 ft;
	from N_900038680;
	to N_900007177;
	configuration L_900006341_LineConfig;
}

object overhead_line {
	name L_900061741;
	phases AB;
	length 329.000010528 ft;
	from N_900002444;
	to N_900060855;
	configuration L_900061741_LineConfig;
}

object overhead_line {
	name L_900124183;
	phases BC;
	length 265.00000848 ft;
	from N_900196947;
	to N_900191677;
	configuration L_900124183_LineConfig;
}

object overhead_line {
	name L_900077234;
	phases ABC;
	length 496.000015872 ft;
	from N_900018993;
	to N_900076435;
	configuration L_900077234_LineConfig;
}

object overhead_line {
	name L_900039398;
	phases ABC;
	length 143.000004576 ft;
	from N_900023312;
	to N_900037382;
	configuration L_900039398_LineConfig;
}

object overhead_line {
	name L_900077232;
	phases ABC;
	length 86.000002752 ft;
	from N_900202004;
	to N_900076433;
	configuration L_900077232_LineConfig;
}

object overhead_line {
	name L_900077233;
	phases ABC;
	length 290.00000928 ft;
	from N_900019001;
	to N_900076434;
	configuration L_900077233_LineConfig;
}

object overhead_line {
	name L_900061747;
	phases AB;
	length 114.000003648 ft;
	from N_900060860;
	to N_900060861;
	configuration L_900061747_LineConfig;
}

object overhead_line {
	name L_900077231;
	phases ABC;
	length 855.00002736 ft;
	from N_900076435;
	to N_900076432;
	configuration L_900077231_LineConfig;
}

object overhead_line {
	name L_900060547;
	phases ABC;
	length 175.0000056 ft;
	from N_900060727;
	to N_900059650;
	configuration L_900060547_LineConfig;
}

object overhead_line {
	name L_900060269;
	phases BC;
	length 390.00001248 ft;
	from N_900059548;
	to N_900059372;
	configuration L_900060269_LineConfig;
}

object overhead_line {
	name L_900060541;
	phases ABC;
	length 98.000003136 ft;
	from N_900059645;
	to N_900059644;
	configuration L_900060541_LineConfig;
}

object overhead_line {
	name L_900060542;
	phases ABC;
	length 228.000007296 ft;
	from N_900060736;
	to N_900059645;
	configuration L_900060542_LineConfig;
}

object overhead_line {
	name L_900060265;
	phases BC;
	length 530.00001696 ft;
	from N_900059369;
	to N_900059368;
	configuration L_900060265_LineConfig;
}

object overhead_line {
	name L_900060553;
	phases AB;
	length 267.000008544 ft;
	from N_900059651;
	to N_900059656;
	configuration L_900060553_LineConfig;
}

object overhead_line {
	name L_900031900;
	phases ABC;
	length 212.000006784 ft;
	from N_900061044;
	to N_900030146;
	configuration L_900031900_LineConfig;
}

object overhead_line {
	name L_900060266;
	phases BC;
	length 315.00001008 ft;
	from N_900002542;
	to N_900059369;
	configuration L_900060266_LineConfig;
}

object overhead_line {
	name L_900060548;
	phases AB;
	length 198.000006336 ft;
	from N_900010877;
	to N_900059651;
	configuration L_900060548_LineConfig;
}

object overhead_line {
	name L_900060263;
	phases BC;
	length 150.0000048 ft;
	from N_900059367;
	to N_900059366;
	configuration L_900060263_LineConfig;
}

object overhead_line {
	name L_900060262;
	phases BC;
	length 340.00001088 ft;
	from N_900059366;
	to N_900059365;
	configuration L_900060262_LineConfig;
}

object overhead_line {
	name L_900123124;
	phases ABC;
	length 165.00000528 ft;
	from N_900012901;
	to N_900190437;
	configuration L_900123124_LineConfig;
}

object overhead_line {
	name L_900117306;
	phases BC;
	length 113.000003616 ft;
	from N_900007163;
	to N_900118517;
	configuration L_900117306_LineConfig;
}

object overhead_line {
	name L_900053173;
	phases BC;
	length 150.0000048 ft;
	from N_900007171;
	to N_900052090;
	configuration L_900053173_LineConfig;
}

object overhead_line {
	name L_900077236;
	phases ABC;
	length 186.000005952 ft;
	from N_900076434;
	to N_900076437;
	configuration L_900077236_LineConfig;
}

object overhead_line {
	name L_900057557;
	phases BC;
	length 376.000012032 ft;
	from N_900056616;
	to N_900056626;
	configuration L_900057557_LineConfig;
}

object overhead_line {
	name L_900057556;
	phases C;
	length 245.00000784 ft;
	from N_900113658;
	to N_900056625;
	configuration L_900057556_LineConfig;
}

object overhead_line {
	name L_900057550;
	phases BC;
	length 350.0000112 ft;
	from N_900186521;
	to N_900056618;
	configuration L_900057550_LineConfig;
}

object overhead_line {
	name L_900057553;
	phases BC;
	length 150.0000048 ft;
	from N_900056618;
	to N_900056622;
	configuration L_900057553_LineConfig;
}

object overhead_line {
	name L_900057559;
	phases C;
	length 256.000008192 ft;
	from N_900056627;
	to N_900056628;
	configuration L_900057559_LineConfig;
}

object overhead_line {
	name L_900057558;
	phases BC;
	length 297.000009504 ft;
	from N_900022507;
	to N_900056627;
	configuration L_900057558_LineConfig;
}

object overhead_line {
	name L_900060196;
	phases BC;
	length 252.000008064 ft;
	from N_900059010;
	to N_900059299;
	configuration L_900060196_LineConfig;
}

object overhead_line {
	name L_900050235;
	phases BC;
	length 151.000004832 ft;
	from N_900002546;
	to N_900048878;
	configuration L_900050235_LineConfig;
}

object overhead_line {
	name L_900057599;
	phases AB;
	length 204.000006528 ft;
	from N_900107625;
	to N_900056668;
	configuration L_900057599_LineConfig;
}

object overhead_line {
	name L_900081733;
	phases ABC;
	length 130.00000416 ft;
	from N_900023139;
	to N_900080957;
	configuration L_900081733_LineConfig;
}

object overhead_line {
	name L_900001574;
	phases AB;
	length 363.000011616 ft;
	from N_900060836;
	to N_900002018;
	configuration L_900001574_LineConfig;
}

object overhead_line {
	name L_900006333;
	phases BC;
	length 294.000009408 ft;
	from N_900059249;
	to N_900007169;
	configuration L_900006333_LineConfig;
}

object overhead_line {
	name L_900006331;
	phases BC;
	length 600.0000192 ft;
	from N_900059228;
	to N_900007171;
	configuration L_900006331_LineConfig;
}

object overhead_line {
	name L_900006330;
	phases BC;
	length 636.000020352 ft;
	from N_900058984;
	to N_900007167;
	configuration L_900006330_LineConfig;
}

object overhead_line {
	name L_900006337;
	phases BC;
	length 355.00001136 ft;
	from N_900007160;
	to N_900007174;
	configuration L_900006337_LineConfig;
}

object overhead_line {
	name L_900006336;
	phases BC;
	length 278.000008896 ft;
	from N_900007169;
	to N_900007160;
	configuration L_900006336_LineConfig;
}

object overhead_line {
	name L_900046459;
	phases BC;
	length 230.00000736 ft;
	from N_900059552;
	to N_900044942;
	configuration L_900046459_LineConfig;
}

object overhead_line {
	name L_900006334;
	phases BC;
	length 190.00000608 ft;
	from N_900052090;
	to N_900007172;
	configuration L_900006334_LineConfig;
}

object overhead_line {
	name L_900006339;
	phases C;
	length 594.000019008 ft;
	from N_900186422;
	to N_900007175;
	configuration L_900006339_LineConfig;
}

object overhead_line {
	name L_900107932;
	phases AB;
	length 163.000005216 ft;
	from N_900056668;
	to N_900107633;
	configuration L_900107932_LineConfig;
}

object overhead_line {
	name L_900057731;
	phases ABC;
	length 10.00000032 ft;
	from N_900002178;
	to N_900056801;
	configuration L_900057731_LineConfig;
}

object overhead_line {
	name L_900057730;
	phases ABC;
	length 234.000007488 ft;
	from N_900056799;
	to N_900056800;
	configuration L_900057730_LineConfig;
}

object overhead_line {
	name L_900057733;
	phases ABC;
	length 199.000006368 ft;
	from N_900202613;
	to N_900056803;
	configuration L_900057733_LineConfig;
}

object overhead_line {
	name L_900057732;
	phases ABC;
	length 146.000004672 ft;
	from N_900056803;
	to N_900056802;
	configuration L_900057732_LineConfig;
}

object overhead_line {
	name L_900057734;
	phases A;
	length 130.00000416 ft;
	from N_900056803;
	to N_900056804;
	configuration L_900057734_LineConfig;
}

object overhead_line {
	name L_900060047;
	phases C;
	length 341.000010912 ft;
	from N_900007156;
	to N_900059150;
	configuration L_900060047_LineConfig;
}

object overhead_line {
	name L_900061841;
	phases C;
	length 143.000004576 ft;
	from N_900060957;
	to N_900060958;
	configuration L_900061841_LineConfig;
}

object overhead_line {
	name L_900060163;
	phases BC;
	length 230.00000736 ft;
	from N_900059265;
	to N_900059267;
	configuration L_900060163_LineConfig;
}

object overhead_line {
	name L_900060161;
	phases BC;
	length 652.000020864 ft;
	from N_900202777;
	to N_900059265;
	configuration L_900060161_LineConfig;
}

object overhead_line {
	name L_900060166;
	phases BC;
	length 200.0000064 ft;
	from N_900059269;
	to N_900059270;
	configuration L_900060166_LineConfig;
}

object overhead_line {
	name L_900059022;
	phases BC;
	length 220.00000704 ft;
	from N_900007164;
	to N_900058102;
	configuration L_900059022_LineConfig;
}

object overhead_line {
	name L_900060164;
	phases BC;
	length 162.000005184 ft;
	from N_900059267;
	to N_900059268;
	configuration L_900060164_LineConfig;
}

object overhead_line {
	name L_900060165;
	phases BC;
	length 360.00001152 ft;
	from N_900059268;
	to N_900059269;
	configuration L_900060165_LineConfig;
}

object overhead_line {
	name L_900077235;
	phases ABC;
	length 164.000005248 ft;
	from N_900087400;
	to N_900076436;
	configuration L_900077235_LineConfig;
}

object overhead_line {
	name L_900060068;
	phases BC;
	length 221.000007072 ft;
	from N_900059172;
	to N_900059171;
	configuration L_900060068_LineConfig;
}

object overhead_line {
	name L_900057789;
	phases ABC;
	length 181.000005792 ft;
	from N_900037128;
	to N_900056859;
	configuration L_900057789_LineConfig;
}

object overhead_line {
	name L_900043170;
	phases BC;
	length 250.000008 ft;
	from N_900041365;
	to N_900041366;
	configuration L_900043170_LineConfig;
}

object overhead_line {
	name L_900043171;
	phases BC;
	length 720.00002304 ft;
	from N_900041366;
	to N_900041367;
	configuration L_900043171_LineConfig;
}

object overhead_line {
	name L_900047530;
	phases C;
	length 383.000012256 ft;
	from N_900056638;
	to N_900046073;
	configuration L_900047530_LineConfig;
}

object overhead_line {
	name L_900047531;
	phases C;
	length 160.00000512 ft;
	from N_900113922;
	to N_900046074;
	configuration L_900047531_LineConfig;
}

object overhead_line {
	name L_900025738;
	phases ABC;
	length 44.000001408 ft;
	from N_900056682;
	to N_900023281;
	configuration L_900025738_LineConfig;
}

object overhead_line {
	name L_900001888;
	phases AB;
	length 127.000004064 ft;
	from N_900060754;
	to N_900002411;
	configuration L_900001888_LineConfig;
}

object overhead_line {
	name L_600030054;
	phases C;
	length 191.000006112 ft;
	from N_600064584;
	to N_600028639;
	configuration L_600030054_LineConfig;
}

object overhead_line {
	name L_900121238;
	phases BC;
	length 85.00000272 ft;
	from N_900058981;
	to N_900188181;
	configuration L_900121238_LineConfig;
}

object overhead_line {
	name L_900055214;
	phases BC;
	length 212.000006784 ft;
	from N_900054237;
	to N_900054240;
	configuration L_900055214_LineConfig;
}

object overhead_line {
	name L_900055215;
	phases BC;
	length 450.0000144 ft;
	from N_900058908;
	to N_900054241;
	configuration L_900055215_LineConfig;
}

object overhead_line {
	name L_900055216;
	phases BC;
	length 226.000007232 ft;
	from N_900054238;
	to N_900054242;
	configuration L_900055216_LineConfig;
}

object overhead_line {
	name L_900055217;
	phases BC;
	length 120.00000384 ft;
	from N_900063490;
	to N_900054243;
	configuration L_900055217_LineConfig;
}

object overhead_line {
	name L_900055211;
	phases BC;
	length 1050.0000336 ft;
	from N_900063497;
	to N_900054237;
	configuration L_900055211_LineConfig;
}

object overhead_line {
	name L_900055212;
	phases BC;
	length 168.000005376 ft;
	from N_900002546;
	to N_900054238;
	configuration L_900055212_LineConfig;
}

object overhead_line {
	name L_900055213;
	phases BC;
	length 304.000009728 ft;
	from N_900002554;
	to N_900054239;
	configuration L_900055213_LineConfig;
}

object overhead_line {
	name L_900011959;
	phases ABC;
	length 232.000007424 ft;
	from N_900012861;
	to N_900012860;
	configuration L_900011959_LineConfig;
}

object overhead_line {
	name L_900011958;
	phases ABC;
	length 330.00001056 ft;
	from N_900056731;
	to N_900012859;
	configuration L_900011958_LineConfig;
}

object overhead_line {
	name L_900057609;
	phases ABC;
	length 251.000008032 ft;
	from N_900023318;
	to N_900056678;
	configuration L_900057609_LineConfig;
}

object overhead_line {
	name L_900057608;
	phases ABC;
	length 117.000003744 ft;
	from N_900023313;
	to N_900056677;
	configuration L_900057608_LineConfig;
}

object overhead_line {
	name L_900088298;
	phases AB;
	length 36.000001152 ft;
	from N_900080754;
	to N_900087551;
	configuration L_900088298_LineConfig;
}

object overhead_line {
	name L_900001923;
	phases ABC;
	length 260.00000832 ft;
	from N_900002452;
	to N_900002439;
	configuration L_900001923_LineConfig;
}

object overhead_line {
	name L_900064366;
	phases BC;
	length 198.000006336 ft;
	from N_900002551;
	to N_900063503;
	configuration L_900064366_LineConfig;
}

object overhead_line {
	name L_900064367;
	phases BC;
	length 334.000010688 ft;
	from N_900058920;
	to N_900063504;
	configuration L_900064367_LineConfig;
}

object overhead_line {
	name L_900064360;
	phases BC;
	length 280.00000896 ft;
	from N_900063498;
	to N_900063497;
	configuration L_900064360_LineConfig;
}

object overhead_line {
	name L_900057603;
	phases A;
	length 253.000008096 ft;
	from N_900018501;
	to N_900056672;
	configuration L_900057603_LineConfig;
}

object overhead_line {
	name L_900064363;
	phases BC;
	length 250.000008 ft;
	from N_900002556;
	to N_900063500;
	configuration L_900064363_LineConfig;
}

object overhead_line {
	name L_900060238;
	phases AB;
	length 1369.00004381 ft;
	from N_900002532;
	to N_900059341;
	configuration L_900060238_LineConfig;
}

object overhead_line {
	name L_900061527;
	phases C;
	length 243.000007776 ft;
	from N_900007154;
	to N_900060641;
	configuration L_900061527_LineConfig;
}

object overhead_line {
	name L_900060445;
	phases BC;
	length 455.00001456 ft;
	from N_900059370;
	to N_900059548;
	configuration L_900060445_LineConfig;
}

object overhead_line {
	name L_900081835;
	phases ABC;
	length 410.00001312 ft;
	from N_900023129;
	to N_900081060;
	configuration L_900081835_LineConfig;
}

object overhead_line {
	name L_900081564;
	phases BC;
	length 196.000006272 ft;
	from N_900080781;
	to N_900080783;
	configuration L_900081564_LineConfig;
}

object overhead_line {
	name L_900081562;
	phases BC;
	length 192.000006144 ft;
	from N_900080777;
	to N_900080781;
	configuration L_900081562_LineConfig;
}

object overhead_line {
	name L_900060443;
	phases BC;
	length 103.000003296 ft;
	from N_900059354;
	to N_900059546;
	configuration L_900060443_LineConfig;
}

object overhead_line {
	name L_900060237;
	phases AB;
	length 924.000029568 ft;
	from N_900002530;
	to N_900059340;
	configuration L_900060237_LineConfig;
}

object overhead_line {
	name L_900064376;
	phases BC;
	length 225.0000072 ft;
	from N_900063534;
	to N_900063514;
	configuration L_900064376_LineConfig;
}

object overhead_line {
	name L_900081837;
	phases AC;
	length 238.000007616 ft;
	from N_900009035;
	to N_900081062;
	configuration L_900081837_LineConfig;
}

object overhead_line {
	name L_900057565;
	phases BC;
	length 449.000014368 ft;
	from N_900058343;
	to N_900056634;
	configuration L_900057565_LineConfig;
}

object overhead_line {
	name L_900081836;
	phases AC;
	length 103.000003296 ft;
	from N_900081062;
	to N_900081061;
	configuration L_900081836_LineConfig;
}

object overhead_line {
	name L_900018055;
	phases A;
	length 373.000011936 ft;
	from N_900056711;
	to N_900018499;
	configuration L_900018055_LineConfig;
}

object overhead_line {
	name L_900056464;
	phases C;
	length 725.0000232 ft;
	from N_900055531;
	to N_900055521;
	configuration L_900056464_LineConfig;
}

object overhead_line {
	name L_900018057;
	phases A;
	length 250.000008 ft;
	from N_900056671;
	to N_900018494;
	configuration L_900018057_LineConfig;
}

object overhead_line {
	name L_900061637;
	phases ABC;
	length 299.000009568 ft;
	from N_900060750;
	to N_900060751;
	configuration L_900061637_LineConfig;
}

object overhead_line {
	name L_900018058;
	phases C;
	length 204.000006528 ft;
	from N_900059627;
	to N_900018502;
	configuration L_900018058_LineConfig;
}

object overhead_line {
	name L_900088373;
	phases AB;
	length 157.000005024 ft;
	from N_900023135;
	to N_900087626;
	configuration L_900088373_LineConfig;
}

object overhead_line {
	name L_900038546;
	phases AB;
	length 400.0000128 ft;
	from N_900008100;
	to N_900036537;
	configuration L_900038546_LineConfig;
}

object overhead_line {
	name L_900120768;
	phases BC;
	length 280.00000896 ft;
	from N_900026302;
	to N_900187431;
	configuration L_900120768_LineConfig;
}

object overhead_line {
	name L_900123868;
	phases BC;
	length 623.000019936 ft;
	from N_900059317;
	to N_900191326;
	configuration L_900123868_LineConfig;
}

object overhead_line {
	name L_900055218;
	phases BC;
	length 290.00000928 ft;
	from N_900046122;
	to N_900054244;
	configuration L_900055218_LineConfig;
}

object overhead_line {
	name L_900040724;
	phases BC;
	length 760.00002432 ft;
	from N_900058340;
	to N_900038680;
	configuration L_900040724_LineConfig;
}

object overhead_line {
	name L_900023486;
	phases ABC;
	length 150.0000048 ft;
	from N_900023317;
	to N_900023314;
	configuration L_900023486_LineConfig;
}

object overhead_line {
	name L_900060220;
	phases BC;
	length 545.00001744 ft;
	from N_900059322;
	to N_900059323;
	configuration L_900060220_LineConfig;
}

object overhead_line {
	name L_900001891;
	phases AB;
	length 260.00000832 ft;
	from N_900060766;
	to N_900002416;
	configuration L_900001891_LineConfig;
}

object overhead_line {
	name L_900001890;
	phases AB;
	length 340.00001088 ft;
	from N_900002415;
	to N_900002412;
	configuration L_900001890_LineConfig;
}

object overhead_line {
	name L_900061622;
	phases ABC;
	length 283.000009056 ft;
	from N_900012902;
	to N_900060736;
	configuration L_900061622_LineConfig;
}

object overhead_line {
	name L_900061623;
	phases AB;
	length 221.000007072 ft;
	from N_900059644;
	to N_900060737;
	configuration L_900061623_LineConfig;
}

object overhead_line {
	name L_900061620;
	phases AB;
	length 41.000001312 ft;
	from N_900060733;
	to N_900060734;
	configuration L_900061620_LineConfig;
}

object overhead_line {
	name L_900060462;
	phases ABC;
	length 78.000002496 ft;
	from N_900059561;
	to N_900059565;
	configuration L_900060462_LineConfig;
}

object overhead_line {
	name L_900057511;
	phases AB;
	length 370.00001184 ft;
	from N_900056569;
	to N_900056577;
	configuration L_900057511_LineConfig;
}

object overhead_line {
	name L_900057510;
	phases AB;
	length 226.000007232 ft;
	from N_900058359;
	to N_900056576;
	configuration L_900057510_LineConfig;
}

object overhead_line {
	name L_900057515;
	phases AB;
	length 193.000006176 ft;
	from N_900008102;
	to N_900056583;
	configuration L_900057515_LineConfig;
}

object overhead_line {
	name L_900056020;
	phases AB;
	length 13.000000416 ft;
	from N_920040130;
	to N_900055075;
	configuration L_900056020_LineConfig;
}

object overhead_line {
	name L_900023135;
	phases ABC;
	length 277.000008864 ft;
	from N_900019003;
	to N_900023085;
	configuration L_900023135_LineConfig;
}

object overhead_line {
	name L_900023136;
	phases ABC;
	length 102.000003264 ft;
	from N_900023085;
	to N_900023086;
	configuration L_900023136_LineConfig;
}

object overhead_line {
	name L_900023137;
	phases ABC;
	length 270.00000864 ft;
	from N_900023085;
	to N_900023087;
	configuration L_900023137_LineConfig;
}

object overhead_line {
	name L_900023488;
	phases ABC;
	length 168.000005376 ft;
	from N_900058407;
	to N_900023312;
	configuration L_900023488_LineConfig;
}

object overhead_line {
	name L_900023489;
	phases ABC;
	length 166.000005312 ft;
	from N_900023315;
	to N_900012906;
	configuration L_900023489_LineConfig;
}

object overhead_line {
	name L_900018435;
	phases BC;
	length 460.00001472 ft;
	from N_900018863;
	to N_900018870;
	configuration L_900018435_LineConfig;
}

object overhead_line {
	name L_900055008;
	phases ABC;
	length 156.000004992 ft;
	from N_900056602;
	to N_900054024;
	configuration L_900055008_LineConfig;
}

object overhead_line {
	name L_900027900;
	phases C;
	length 214.000006848 ft;
	from N_900046073;
	to N_900026380;
	configuration L_900027900_LineConfig;
}

object overhead_line {
	name L_900025737;
	phases ABC;
	length 125.000004 ft;
	from N_900056678;
	to N_900024837;
	configuration L_900025737_LineConfig;
}

object overhead_line {
	name L_900023485;
	phases AB;
	length 100.0000032 ft;
	from N_900023315;
	to N_900008949;
	configuration L_900023485_LineConfig;
}

object overhead_line {
	name L_900019568;
	phases BC;
	length 141.000004512 ft;
	from N_900080781;
	to N_900019944;
	configuration L_900019568_LineConfig;
}

object overhead_line {
	name L_900061712;
	phases ABC;
	length 279.000008928 ft;
	from N_900060824;
	to N_900060826;
	configuration L_900061712_LineConfig;
}

object overhead_line {
	name L_900061713;
	phases ABC;
	length 261.000008352 ft;
	from N_900060826;
	to N_900060827;
	configuration L_900061713_LineConfig;
}

object overhead_line {
	name L_900061710;
	phases ABC;
	length 244.000007808 ft;
	from N_900060823;
	to N_900060824;
	configuration L_900061710_LineConfig;
}

object overhead_line {
	name L_900060540;
	phases AB;
	length 237.000007584 ft;
	from N_900060764;
	to N_900059643;
	configuration L_900060540_LineConfig;
}

object overhead_line {
	name L_900060539;
	phases AB;
	length 233.000007456 ft;
	from N_900059643;
	to N_900059642;
	configuration L_900060539_LineConfig;
}

object overhead_line {
	name L_900061717;
	phases AB;
	length 113.000003616 ft;
	from N_900060832;
	to N_900060831;
	configuration L_900061717_LineConfig;
}

object overhead_line {
	name L_900061714;
	phases AB;
	length 297.000009504 ft;
	from N_900002013;
	to N_900060828;
	configuration L_900061714_LineConfig;
}

object overhead_line {
	name L_900061715;
	phases AB;
	length 323.000010336 ft;
	from N_900060828;
	to N_900060829;
	configuration L_900061715_LineConfig;
}

object overhead_line {
	name L_900061652;
	phases AB;
	length 215.00000688 ft;
	from N_900060765;
	to N_900060766;
	configuration L_900061652_LineConfig;
}

object overhead_line {
	name L_900061651;
	phases AB;
	length 225.0000072 ft;
	from N_900059642;
	to N_900060765;
	configuration L_900061651_LineConfig;
}

object overhead_line {
	name L_900061650;
	phases AB;
	length 85.00000272 ft;
	from N_900002411;
	to N_900060764;
	configuration L_900061650_LineConfig;
}

object overhead_line {
	name L_900059805;
	phases BC;
	length 210.00000672 ft;
	from N_900063496;
	to N_900058908;
	configuration L_900059805_LineConfig;
}

object overhead_line {
	name L_900061655;
	phases AB;
	length 103.000003296 ft;
	from N_900002411;
	to N_900060769;
	configuration L_900061655_LineConfig;
}

object overhead_line {
	name L_900123548;
	phases ABC;
	length 127.000004064 ft;
	from N_900058414;
	to N_900190929;
	configuration L_900123548_LineConfig;
}

object overhead_line {
	name L_900060124;
	phases BC;
	length 203.000006496 ft;
	from N_900032410;
	to N_900059228;
	configuration L_900060124_LineConfig;
}

object overhead_line {
	name L_900060122;
	phases BC;
	length 10.00000032 ft;
	from N_900059222;
	to N_900059226;
	configuration L_900060122_LineConfig;
}

object overhead_line {
	name L_900060123;
	phases BC;
	length 380.00001216 ft;
	from N_900059226;
	to N_900059227;
	configuration L_900060123_LineConfig;
}

object overhead_line {
	name L_900060120;
	phases BC;
	length 195.00000624 ft;
	from N_900059227;
	to N_900059224;
	configuration L_900060120_LineConfig;
}

object overhead_line {
	name L_900060129;
	phases BC;
	length 701.000022432 ft;
	from N_900059235;
	to N_900059233;
	configuration L_900060129_LineConfig;
}

object overhead_line {
	name L_900057606;
	phases A;
	length 125.000004 ft;
	from N_900056672;
	to N_900056675;
	configuration L_900057606_LineConfig;
}

object overhead_line {
	name L_900000840;
	phases AB;
	length 391.000012512 ft;
	from N_900060725;
	to N_900001035;
	configuration L_900000840_LineConfig;
}

object overhead_line {
	name L_900064370;
	phases BC;
	length 620.00001984 ft;
	from N_900063508;
	to N_900063507;
	configuration L_900064370_LineConfig;
}

object overhead_line {
	name L_900126428;
	phases ABC;
	length 46.000001472 ft;
	from N_900012632;
	to N_900194451;
	configuration L_900126428_LineConfig;
}

object overhead_line {
	name L_900126429;
	phases ABC;
	length 148.000004736 ft;
	from N_900056737;
	to N_900194452;
	configuration L_900126429_LineConfig;
}

object overhead_line {
	name L_900064362;
	phases BC;
	length 1000.000032 ft;
	from N_900063500;
	to N_900063499;
	configuration L_900064362_LineConfig;
}

object overhead_line {
	name L_900002238;
	phases AB;
	length 501.000016032 ft;
	from N_900056785;
	to N_900002848;
	configuration L_900002238_LineConfig;
}

object overhead_line {
	name L_900002239;
	phases ABC;
	length 355.00001136 ft;
	from N_900056802;
	to N_900002855;
	configuration L_900002239_LineConfig;
}

object overhead_line {
	name L_900049651;
	phases BC;
	length 268.000008576 ft;
	from N_900007159;
	to N_900048265;
	configuration L_900049651_LineConfig;
}

object overhead_line {
	name L_900057602;
	phases A;
	length 247.000007904 ft;
	from N_900056672;
	to N_900056671;
	configuration L_900057602_LineConfig;
}

object overhead_line {
	name L_600064794;
	phases C;
	length 341.000010912 ft;
	from N_600064587;
	to N_600064588;
	configuration L_600064794_LineConfig;
}

object overhead_line {
	name L_900036580;
	phases BC;
	length 320.00001024 ft;
	from N_900034567;
	to N_900034568;
	configuration L_900036580_LineConfig;
}

object overhead_line {
	name L_600064792;
	phases C;
	length 173.000005536 ft;
	from N_600064585;
	to N_600064586;
	configuration L_600064792_LineConfig;
}

object overhead_line {
	name L_600064793;
	phases C;
	length 332.000010624 ft;
	from N_600064586;
	to N_600064587;
	configuration L_600064793_LineConfig;
}

object overhead_line {
	name L_600064790;
	phases C;
	length 240.00000768 ft;
	from N_600028637;
	to N_600064584;
	configuration L_600064790_LineConfig;
}

object overhead_line {
	name L_600064791;
	phases C;
	length 213.000006816 ft;
	from N_600037277;
	to N_600064585;
	configuration L_600064791_LineConfig;
}

object overhead_line {
	name L_900001989;
	phases AB;
	length 775.0000248 ft;
	from N_900198019;
	to N_900002532;
	configuration L_900001989_LineConfig;
}

object overhead_line {
	name L_900057640;
	phases ABC;
	length 278.000008896 ft;
	from N_900037209;
	to N_900056709;
	configuration L_900057640_LineConfig;
}

object overhead_line {
	name L_900057643;
	phases A;
	length 63.000002016 ft;
	from N_900018492;
	to N_900056712;
	configuration L_900057643_LineConfig;
}

object overhead_line {
	name L_900057642;
	phases A;
	length 517.000016544 ft;
	from N_900056712;
	to N_900056711;
	configuration L_900057642_LineConfig;
}

object overhead_line {
	name L_900057646;
	phases ABC;
	length 130.00000416 ft;
	from N_900023621;
	to N_900056715;
	configuration L_900057646_LineConfig;
}

object overhead_line {
	name L_900060018;
	phases C;
	length 466.000014912 ft;
	from N_900059117;
	to N_900059121;
	configuration L_900060018_LineConfig;
}

object overhead_line {
	name L_900060019;
	phases C;
	length 508.000016256 ft;
	from N_900059253;
	to N_900059122;
	configuration L_900060019_LineConfig;
}

object overhead_line {
	name L_900059272;
	phases AB;
	length 274.000008768 ft;
	from N_900056577;
	to N_900058359;
	configuration L_900059272_LineConfig;
}

object overhead_line {
	name L_900059271;
	phases AB;
	length 103.000003296 ft;
	from N_900056600;
	to N_900058358;
	configuration L_900059271_LineConfig;
}

object overhead_line {
	name L_900057509;
	phases AB;
	length 377.000012064 ft;
	from N_900056576;
	to N_900056575;
	configuration L_900057509_LineConfig;
}

object overhead_line {
	name L_900060014;
	phases C;
	length 48.000001536 ft;
	from N_900110245;
	to N_900059117;
	configuration L_900060014_LineConfig;
}

object overhead_line {
	name L_900061406;
	phases BC;
	length 503.000016096 ft;
	from N_900059170;
	to N_900060519;
	configuration L_900061406_LineConfig;
}

object overhead_line {
	name L_900060152;
	phases C;
	length 330.00001056 ft;
	from N_900059122;
	to N_900059256;
	configuration L_900060152_LineConfig;
}

object overhead_line {
	name L_900038363;
	phases ABC;
	length 45.00000144 ft;
	from N_900194452;
	to N_900036353;
	configuration L_900038363_LineConfig;
}

object overhead_line {
	name L_900061405;
	phases BC;
	length 535.00001712 ft;
	from N_900059170;
	to N_900060518;
	configuration L_900061405_LineConfig;
}

object overhead_line {
	name L_900060157;
	phases BC;
	length 179.000005728 ft;
	from N_900118517;
	to N_900118516;
	configuration L_900060157_LineConfig;
}

object overhead_line {
	name L_900060404;
	phases ABC;
	length 200.0000064 ft;
	from N_900001963;
	to N_900059507;
	configuration L_900060404_LineConfig;
}

object overhead_line {
	name L_900060154;
	phases BC;
	length 209.000006688 ft;
	from N_900007169;
	to N_900059258;
	configuration L_900060154_LineConfig;
}

object overhead_line {
	name L_900081534;
	phases ABC;
	length 220.00000704 ft;
	from N_900080754;
	to N_900080753;
	configuration L_900081534_LineConfig;
}

object overhead_line {
	name L_900060159;
	phases BC;
	length 443.000014176 ft;
	from N_900059137;
	to N_900059263;
	configuration L_900060159_LineConfig;
}

object overhead_line {
	name L_900061743;
	phases AB;
	length 325.0000104 ft;
	from N_900059563;
	to N_900060857;
	configuration L_900061743_LineConfig;
}

object overhead_line {
	name L_900007289;
	phases AB;
	length 167.000005344 ft;
	from N_900056583;
	to N_900008100;
	configuration L_900007289_LineConfig;
}

object overhead_line {
	name L_900133521;
	phases ABC;
	length 150.0000048 ft;
	from N_900059577;
	to N_900203574;
	configuration L_900133521_LineConfig;
}

object overhead_line {
	name L_900123383;
	phases ABC;
	length 77.000002464 ft;
	from N_900059662;
	to N_900190746;
	configuration L_900123383_LineConfig;
}

object overhead_line {
	name L_900019580;
	phases BC;
	length 425.0000136 ft;
	from N_900059025;
	to N_900019960;
	configuration L_900019580_LineConfig;
}

object overhead_line {
	name L_900050838;
	phases BC;
	length 305.00000976 ft;
	from N_900058991;
	to N_900049515;
	configuration L_900050838_LineConfig;
}

object overhead_line {
	name L_900132253;
	phases ABC;
	length 14.000000448 ft;
	from N_900019001;
	to N_900202004;
	configuration L_900132253_LineConfig;
}

object overhead_line {
	name L_900001704;
	phases ABC;
	length 150.0000048 ft;
	from N_900056767;
	to N_900002180;
	configuration L_900001704_LineConfig;
}

object overhead_line {
	name L_900001918;
	phases ABC;
	length 168.000005376 ft;
	from N_900059556;
	to N_900002443;
	configuration L_900001918_LineConfig;
}

object overhead_line {
	name L_900001919;
	phases ABC;
	length 126.000004032 ft;
	from N_900060851;
	to N_900002435;
	configuration L_900001919_LineConfig;
}

object overhead_line {
	name L_900001916;
	phases ABC;
	length 40.00000128 ft;
	from N_900120351;
	to N_900002442;
	configuration L_900001916_LineConfig;
}

object overhead_line {
	name L_900001917;
	phases ABC;
	length 300.0000096 ft;
	from N_900002443;
	to N_900002430;
	configuration L_900001917_LineConfig;
}

object overhead_line {
	name L_900001914;
	phases ABC;
	length 163.000005216 ft;
	from N_900002441;
	to N_900002432;
	configuration L_900001914_LineConfig;
}

object overhead_line {
	name L_900001915;
	phases ABC;
	length 301.000009632 ft;
	from N_900030146;
	to N_900002441;
	configuration L_900001915_LineConfig;
}

object overhead_line {
	name L_900001912;
	phases ABC;
	length 250.000008 ft;
	from N_900059404;
	to N_900002437;
	configuration L_900001912_LineConfig;
}

object overhead_line {
	name L_900001913;
	phases ABC;
	length 195.00000624 ft;
	from N_900059411;
	to N_900002449;
	configuration L_900001913_LineConfig;
}

object overhead_line {
	name L_900001910;
	phases ABC;
	length 168.000005376 ft;
	from N_900059561;
	to N_900002447;
	configuration L_900001910_LineConfig;
}

object overhead_line {
	name L_900059971;
	phases BC;
	length 230.00000736 ft;
	from N_900059076;
	to N_900059074;
	configuration L_900059971_LineConfig;
}

object overhead_line {
	name L_900081840;
	phases AC;
	length 348.000011136 ft;
	from N_900081063;
	to N_900081065;
	configuration L_900081840_LineConfig;
}

object overhead_line {
	name L_900060308;
	phases ABC;
	length 420.00001344 ft;
	from N_900002432;
	to N_900059411;
	configuration L_900060308_LineConfig;
}

object overhead_line {
	name L_900059976;
	phases BC;
	length 359.000011488 ft;
	from N_900059040;
	to N_900059076;
	configuration L_900059976_LineConfig;
}

object overhead_line {
	name L_900059887;
	phases BC;
	length 225.0000072 ft;
	from N_900120480;
	to N_900058990;
	configuration L_900059887_LineConfig;
}

object overhead_line {
	name L_900060301;
	phases ABC;
	length 313.000010016 ft;
	from N_900002449;
	to N_900059404;
	configuration L_900060301_LineConfig;
}

object overhead_line {
	name L_900007287;
	phases AB;
	length 90.00000288 ft;
	from N_900110258;
	to N_900008106;
	configuration L_900007287_LineConfig;
}

object overhead_line {
	name L_900060499;
	phases ABC;
	length 122.000003904 ft;
	from N_900059606;
	to N_900059602;
	configuration L_900060499_LineConfig;
}

object overhead_line {
	name L_900007288;
	phases AB;
	length 240.00000768 ft;
	from N_900008100;
	to N_900008101;
	configuration L_900007288_LineConfig;
}

object overhead_line {
	name L_900081535;
	phases ABC;
	length 213.000006816 ft;
	from N_900018999;
	to N_900080754;
	configuration L_900081535_LineConfig;
}

object overhead_line {
	name L_900059998;
	phases BC;
	length 277.000008864 ft;
	from N_900048265;
	to N_900059101;
	configuration L_900059998_LineConfig;
}

object overhead_line {
	name L_900060191;
	phases C;
	length 187.000005984 ft;
	from N_900007155;
	to N_900059294;
	configuration L_900060191_LineConfig;
}

object overhead_line {
	name L_900059854;
	phases BC;
	length 290.00000928 ft;
	from N_900058954;
	to N_900059170;
	configuration L_900059854_LineConfig;
}

object overhead_line {
	name L_900082737;
	phases ABC;
	length 132.000004224 ft;
	from N_900023141;
	to N_900081963;
	configuration L_900082737_LineConfig;
}

object overhead_line {
	name L_900060190;
	phases C;
	length 190.00000608 ft;
	from N_900059150;
	to N_900059293;
	configuration L_900060190_LineConfig;
}

object overhead_line {
	name L_900059995;
	phases BC;
	length 410.00001312 ft;
	from N_900059091;
	to N_900007159;
	configuration L_900059995_LineConfig;
}

object overhead_line {
	name L_900018590;
	phases ABC;
	length 193.000006176 ft;
	from N_900060827;
	to N_900018993;
	configuration L_900018590_LineConfig;
}

object overhead_line {
	name L_900001969;
	phases AB;
	length 160.00000512 ft;
	from N_900059564;
	to N_900002511;
	configuration L_900001969_LineConfig;
}

object overhead_line {
	name L_900018584;
	phases AB;
	length 57.000001824 ft;
	from N_900018993;
	to N_900002013;
	configuration L_900018584_LineConfig;
}

object overhead_line {
	name L_900081558;
	phases BC;
	length 51.000001632 ft;
	from N_900080771;
	to N_900080777;
	configuration L_900081558_LineConfig;
}

object overhead_line {
	name L_900056480;
	phases C;
	length 212.000006784 ft;
	from N_900055536;
	to N_900055537;
	configuration L_900056480_LineConfig;
}

object overhead_line {
	name L_900060538;
	phases AB;
	length 210.00000672 ft;
	from N_900060769;
	to N_900059641;
	configuration L_900060538_LineConfig;
}

object overhead_line {
	name L_900061751;
	phases AB;
	length 95.00000304 ft;
	from N_900199719;
	to N_900060865;
	configuration L_900061751_LineConfig;
}

object overhead_line {
	name L_900061617;
	phases AB;
	length 117.000003744 ft;
	from N_900059656;
	to N_900060731;
	configuration L_900061617_LineConfig;
}

object overhead_line {
	name L_900061615;
	phases AB;
	length 210.00000672 ft;
	from N_900059656;
	to N_900060729;
	configuration L_900061615_LineConfig;
}

object overhead_line {
	name L_900057707;
	phases A;
	length 102.000003264 ft;
	from N_900107933;
	to N_900056777;
	configuration L_900057707_LineConfig;
}

object overhead_line {
	name L_900064386;
	phases BC;
	length 180.00000576 ft;
	from N_900063523;
	to N_900063524;
	configuration L_900064386_LineConfig;
}

object overhead_line {
	name L_900039547;
	phases AB;
	length 210.00000672 ft;
	from N_900037528;
	to N_900037529;
	configuration L_900039547_LineConfig;
}

object overhead_line {
	name L_900061611;
	phases AB;
	length 89.000002848 ft;
	from N_900001044;
	to N_900060725;
	configuration L_900061611_LineConfig;
}

object overhead_line {
	name L_900064385;
	phases BC;
	length 225.0000072 ft;
	from N_900059538;
	to N_900063523;
	configuration L_900064385_LineConfig;
}

object overhead_line {
	name L_900039548;
	phases C;
	length 290.00000928 ft;
	from N_900055463;
	to N_900037530;
	configuration L_900039548_LineConfig;
}

object overhead_line {
	name L_900081554;
	phases BC;
	length 174.000005568 ft;
	from N_900080772;
	to N_900080773;
	configuration L_900081554_LineConfig;
}

object overhead_line {
	name L_900061619;
	phases AB;
	length 102.000003264 ft;
	from N_900059656;
	to N_900060733;
	configuration L_900061619_LineConfig;
}

object overhead_line {
	name L_900061618;
	phases AB;
	length 194.000006208 ft;
	from N_900060734;
	to N_900060732;
	configuration L_900061618_LineConfig;
}

object overhead_line {
	name L_900057543;
	phases AB;
	length 475.0000152 ft;
	from N_900012631;
	to N_900056611;
	configuration L_900057543_LineConfig;
}

object overhead_line {
	name L_900057540;
	phases ABC;
	length 198.000006336 ft;
	from N_900056604;
	to N_900056608;
	configuration L_900057540_LineConfig;
}

object overhead_line {
	name L_900057541;
	phases ABC;
	length 233.000007456 ft;
	from N_900056608;
	to N_900056609;
	configuration L_900057541_LineConfig;
}

object overhead_line {
	name L_900057546;
	phases ABC;
	length 136.000004352 ft;
	from N_900012627;
	to N_900056614;
	configuration L_900057546_LineConfig;
}

object overhead_line {
	name L_900057544;
	phases AB;
	length 175.0000056 ft;
	from N_900056611;
	to N_900056612;
	configuration L_900057544_LineConfig;
}

object overhead_line {
	name L_900056406;
	phases BC;
	length 149.000004768 ft;
	from N_900007177;
	to N_900055463;
	configuration L_900056406_LineConfig;
}

object overhead_line {
	name L_900120038;
	phases BC;
	length 233.000007456 ft;
	from N_900058970;
	to N_900186445;
	configuration L_900120038_LineConfig;
}

object overhead_line {
	name L_900043999;
	phases BC;
	length 40.00000128 ft;
	from N_900116782;
	to N_900042296;
	configuration L_900043999_LineConfig;
}

object overhead_line {
	name L_900029793;
	phases BC;
	length 782.000025024 ft;
	from N_900050305;
	to N_900028182;
	configuration L_900029793_LineConfig;
}

object overhead_line {
	name L_900059922;
	phases BC;
	length 355.00001136 ft;
	from N_900059308;
	to N_900059025;
	configuration L_900059922_LineConfig;
}

object overhead_line {
	name L_900056481;
	phases C;
	length 130.00000416 ft;
	from N_900007176;
	to N_900055538;
	configuration L_900056481_LineConfig;
}

object overhead_line {
	name L_900081624;
	phases AB;
	length 120.00000384 ft;
	from N_900023137;
	to N_900080846;
	configuration L_900081624_LineConfig;
}

object overhead_line {
	name L_900057708;
	phases A;
	length 124.000003968 ft;
	from N_900056777;
	to N_900056778;
	configuration L_900057708_LineConfig;
}

object overhead_line {
	name L_900116700;
	phases ABC;
	length 54.000001728 ft;
	from N_900190437;
	to N_900117767;
	configuration L_900116700_LineConfig;
}

object overhead_line {
	name L_900023492;
	phases ABC;
	length 269.000008608 ft;
	from N_900058412;
	to N_900023313;
	configuration L_900023492_LineConfig;
}

object overhead_line {
	name L_900006320;
	phases C;
	length 334.000010688 ft;
	from N_900059288;
	to N_900007156;
	configuration L_900006320_LineConfig;
}

object overhead_line {
	name L_900006321;
	phases BC;
	length 477.000015264 ft;
	from N_900059141;
	to N_900007157;
	configuration L_900006321_LineConfig;
}

object overhead_line {
	name L_900061729;
	phases AB;
	length 256.000008192 ft;
	from N_900018504;
	to N_900060843;
	configuration L_900061729_LineConfig;
}

object overhead_line {
	name L_900006323;
	phases C;
	length 275.0000088 ft;
	from N_900007168;
	to N_900007161;
	configuration L_900006323_LineConfig;
}

object overhead_line {
	name L_900107926;
	phases AB;
	length 45.00000144 ft;
	from N_900037385;
	to N_900107625;
	configuration L_900107926_LineConfig;
}

object overhead_line {
	name L_900018593;
	phases ABC;
	length 142.000004544 ft;
	from N_900076436;
	to N_900018995;
	configuration L_900018593_LineConfig;
}

object overhead_line {
	name L_900006326;
	phases BC;
	length 190.00000608 ft;
	from N_900007164;
	to N_900007170;
	configuration L_900006326_LineConfig;
}

object overhead_line {
	name L_900006327;
	phases BC;
	length 260.00000832 ft;
	from N_900054248;
	to N_900007164;
	configuration L_900006327_LineConfig;
}

object overhead_line {
	name L_900006328;
	phases BC;
	length 350.0000112 ft;
	from N_900059207;
	to N_900007165;
	configuration L_900006328_LineConfig;
}

object overhead_line {
	name L_900061722;
	phases AB;
	length 681.000021792 ft;
	from N_900060835;
	to N_900060836;
	configuration L_900061722_LineConfig;
}

object overhead_line {
	name L_900061721;
	phases AB;
	length 263.000008416 ft;
	from N_900060834;
	to N_900060835;
	configuration L_900061721_LineConfig;
}

object overhead_line {
	name L_900061720;
	phases AB;
	length 348.000011136 ft;
	from N_900060831;
	to N_900060834;
	configuration L_900061720_LineConfig;
}

object overhead_line {
	name L_900037798;
	phases BC;
	length 210.00000672 ft;
	from N_900118517;
	to N_900035789;
	configuration L_900037798_LineConfig;
}

object overhead_line {
	name L_900088372;
	phases ABC;
	length 109.000003488 ft;
	from N_900080761;
	to N_900087625;
	configuration L_900088372_LineConfig;
}

object overhead_line {
	name L_900057681;
	phases ABC;
	length 191.000006112 ft;
	from N_900056751;
	to N_900056750;
	configuration L_900057681_LineConfig;
}

object overhead_line {
	name L_900057680;
	phases ABC;
	length 154.000004928 ft;
	from N_900056747;
	to N_900056749;
	configuration L_900057680_LineConfig;
}

object overhead_line {
	name L_900057729;
	phases ABC;
	length 345.00001104 ft;
	from N_900056792;
	to N_900056799;
	configuration L_900057729_LineConfig;
}

object overhead_line {
	name L_900057722;
	phases ABC;
	length 167.000005344 ft;
	from N_900056791;
	to N_900056792;
	configuration L_900057722_LineConfig;
}

object overhead_line {
	name L_900057720;
	phases ABC;
	length 188.000006016 ft;
	from N_900056789;
	to N_900056790;
	configuration L_900057720_LineConfig;
}

object overhead_line {
	name L_900057721;
	phases ABC;
	length 136.000004352 ft;
	from N_900056790;
	to N_900056791;
	configuration L_900057721_LineConfig;
}

object overhead_line {
	name L_900060057;
	phases BC;
	length 318.000010176 ft;
	from N_900002543;
	to N_900059160;
	configuration L_900060057_LineConfig;
}

object overhead_line {
	name L_900060054;
	phases BC;
	length 260.00000832 ft;
	from N_900063499;
	to N_900059157;
	configuration L_900060054_LineConfig;
}

object overhead_line {
	name L_900060055;
	phases BC;
	length 290.00000928 ft;
	from N_900059157;
	to N_900059158;
	configuration L_900060055_LineConfig;
}

object overhead_line {
	name L_900060118;
	phases BC;
	length 10.00000032 ft;
	from N_900032411;
	to N_900059222;
	configuration L_900060118_LineConfig;
}

object overhead_line {
	name L_900060113;
	phases BC;
	length 375.000012 ft;
	from N_900049515;
	to N_900059216;
	configuration L_900060113_LineConfig;
}

object overhead_line {
	name L_900110748;
	phases BC;
	length 22.000000704 ft;
	from N_900063486;
	to N_900110898;
	configuration L_900110748_LineConfig;
}

object overhead_line {
	name L_900060111;
	phases BC;
	length 303.000009696 ft;
	from N_900203503;
	to N_900059214;
	configuration L_900060111_LineConfig;
}

object overhead_line {
	name L_900081698;
	phases AB;
	length 160.00000512 ft;
	from N_900023139;
	to N_900080922;
	configuration L_900081698_LineConfig;
}

object overhead_line {
	name L_900061885;
	phases AB;
	length 175.0000056 ft;
	from N_900059556;
	to N_900061002;
	configuration L_900061885_LineConfig;
}

object overhead_line {
	name L_900057830;
	phases ABC;
	length 218.000006976 ft;
	from N_900021186;
	to N_900056900;
	configuration L_900057830_LineConfig;
}

object overhead_line {
	name L_900088371;
	phases ABC;
	length 150.0000048 ft;
	from N_900087625;
	to N_900087624;
	configuration L_900088371_LineConfig;
}

object overhead_line {
	name L_900055221;
	phases BC;
	length 390.00001248 ft;
	from N_900054246;
	to N_900054247;
	configuration L_900055221_LineConfig;
}

object overhead_line {
	name L_900055220;
	phases BC;
	length 210.00000672 ft;
	from N_900054245;
	to N_900054246;
	configuration L_900055220_LineConfig;
}

object overhead_line {
	name L_900055222;
	phases BC;
	length 498.000015936 ft;
	from N_900121032;
	to N_900054248;
	configuration L_900055222_LineConfig;
}

object overhead_line {
	name L_900064351;
	phases BC;
	length 504.000016128 ft;
	from N_900054243;
	to N_900063488;
	configuration L_900064351_LineConfig;
}

object overhead_line {
	name L_900064350;
	phases BC;
	length 430.00001376 ft;
	from N_900063488;
	to N_900063487;
	configuration L_900064350_LineConfig;
}

object overhead_line {
	name L_900064353;
	phases BC;
	length 150.0000048 ft;
	from N_900002545;
	to N_900063490;
	configuration L_900064353_LineConfig;
}

object overhead_line {
	name L_900064355;
	phases BC;
	length 760.00002432 ft;
	from N_900054241;
	to N_900063492;
	configuration L_900064355_LineConfig;
}

object overhead_line {
	name L_900064354;
	phases BC;
	length 280.00000896 ft;
	from N_900063492;
	to N_900063491;
	configuration L_900064354_LineConfig;
}

object overhead_line {
	name L_900064359;
	phases BC;
	length 525.0000168 ft;
	from N_900054242;
	to N_900063496;
	configuration L_900064359_LineConfig;
}

object overhead_line {
	name L_900064358;
	phases BC;
	length 177.000005664 ft;
	from N_900054241;
	to N_900063495;
	configuration L_900064358_LineConfig;
}

object overhead_line {
	name L_900001987;
	phases AB;
	length 961.000030752 ft;
	from N_900059335;
	to N_900002530;
	configuration L_900001987_LineConfig;
}

object overhead_line {
	name L_900059320;
	phases ABC;
	length 47.000001504 ft;
	from N_900120293;
	to N_900058407;
	configuration L_900059320_LineConfig;
}

object overhead_line {
	name L_900115847;
	phases BC;
	length 20.00000064 ft;
	from N_900116782;
	to N_900116783;
	configuration L_900115847_LineConfig;
}

object overhead_line {
	name L_900060458;
	phases ABC;
	length 32.000001024 ft;
	from N_900002437;
	to N_900059561;
	configuration L_900060458_LineConfig;
}

object overhead_line {
	name L_900059324;
	phases ABC;
	length 218.000006976 ft;
	from N_900023316;
	to N_900058411;
	configuration L_900059324_LineConfig;
}

object overhead_line {
	name L_900059325;
	phases ABC;
	length 293.000009376 ft;
	from N_900058411;
	to N_900058412;
	configuration L_900059325_LineConfig;
}

object overhead_line {
	name L_900059326;
	phases AB;
	length 139.000004448 ft;
	from N_900058412;
	to N_900058413;
	configuration L_900059326_LineConfig;
}

object overhead_line {
	name L_900059327;
	phases ABC;
	length 97.000003104 ft;
	from N_900024837;
	to N_900058414;
	configuration L_900059327_LineConfig;
}

object overhead_line {
	name L_900060452;
	phases BC;
	length 240.00000768 ft;
	from N_900059559;
	to N_900059555;
	configuration L_900060452_LineConfig;
}

object overhead_line {
	name L_900060453;
	phases ABC;
	length 142.000004544 ft;
	from N_900060859;
	to N_900059556;
	configuration L_900060453_LineConfig;
}

object overhead_line {
	name L_900060456;
	phases BC;
	length 136.000004352 ft;
	from N_900059560;
	to N_900059559;
	configuration L_900060456_LineConfig;
}

object overhead_line {
	name L_900060457;
	phases BC;
	length 417.000013344 ft;
	from N_900002446;
	to N_900059560;
	configuration L_900060457_LineConfig;
}

object overhead_line {
	name L_900060454;
	phases BC;
	length 285.00000912 ft;
	from N_900059558;
	to N_900059557;
	configuration L_900060454_LineConfig;
}

object overhead_line {
	name L_900060455;
	phases BC;
	length 170.00000544 ft;
	from N_900059555;
	to N_900059558;
	configuration L_900060455_LineConfig;
}

object overhead_line {
	name L_900060184;
	phases BC;
	length 322.000010304 ft;
	from N_900007157;
	to N_900059288;
	configuration L_900060184_LineConfig;
}

object overhead_line {
	name L_900060185;
	phases BC;
	length 253.000008096 ft;
	from N_900059288;
	to N_900059289;
	configuration L_900060185_LineConfig;
}

object overhead_line {
	name L_900064381;
	phases BC;
	length 493.000015776 ft;
	from N_900026927;
	to N_900063519;
	configuration L_900064381_LineConfig;
}

object overhead_line {
	name L_900020975;
	phases ABC;
	length 119.000003808 ft;
	from N_900042345;
	to N_900021186;
	configuration L_900020975_LineConfig;
}

object overhead_line {
	name L_900060181;
	phases BC;
	length 278.000008896 ft;
	from N_900059286;
	to N_900059285;
	configuration L_900060181_LineConfig;
}

object overhead_line {
	name L_900060182;
	phases BC;
	length 156.000004992 ft;
	from N_900007157;
	to N_900059286;
	configuration L_900060182_LineConfig;
}

object overhead_line {
	name L_900020976;
	phases ABC;
	length 117.000003744 ft;
	from N_900056900;
	to N_900021190;
	configuration L_900020976_LineConfig;
}

object overhead_line {
	name L_900061613;
	phases ABC;
	length 154.000004928 ft;
	from N_900012905;
	to N_900060727;
	configuration L_900061613_LineConfig;
}

object overhead_line {
	name L_900060188;
	phases C;
	length 319.000010208 ft;
	from N_900007156;
	to N_900059292;
	configuration L_900060188_LineConfig;
}

object overhead_line {
	name L_900118876;
	phases ABC;
	length 191.000006112 ft;
	from N_900190746;
	to N_900120349;
	configuration L_900118876_LineConfig;
}

object overhead_line {
	name L_900118877;
	phases ABC;
	length 125.000004 ft;
	from N_900002442;
	to N_900120350;
	configuration L_900118877_LineConfig;
}

object overhead_line {
	name L_900118878;
	phases ABC;
	length 80.00000256 ft;
	from N_900061015;
	to N_900120351;
	configuration L_900118878_LineConfig;
}

object overhead_line {
	name L_900012011;
	phases ABC;
	length 240.00000768 ft;
	from N_900012905;
	to N_900012908;
	configuration L_900012011_LineConfig;
}

object overhead_line {
	name L_900012010;
	phases ABC;
	length 101.000003232 ft;
	from N_900059650;
	to N_900012902;
	configuration L_900012010_LineConfig;
}

object overhead_line {
	name L_900129180;
	phases BC;
	length 1109.00003549 ft;
	from N_900111789;
	to N_900198018;
	configuration L_900129180_LineConfig;
}

object overhead_line {
	name L_900129181;
	phases AB;
	length 651.000020832 ft;
	from N_900059340;
	to N_900198019;
	configuration L_900129181_LineConfig;
}

object overhead_line {
	name L_900059881;
	phases BC;
	length 580.00001856 ft;
	from N_900059212;
	to N_900058984;
	configuration L_900059881_LineConfig;
}

object overhead_line {
	name L_900001889;
	phases AB;
	length 242.000007744 ft;
	from N_900059641;
	to N_900002415;
	configuration L_900001889_LineConfig;
}

object overhead_line {
	name L_900001924;
	phases AB;
	length 512.000016384 ft;
	from N_900059338;
	to N_900002453;
	configuration L_900001924_LineConfig;
}

object overhead_line {
	name L_900059885;
	phases BC;
	length 300.0000096 ft;
	from N_900007167;
	to N_900058988;
	configuration L_900059885_LineConfig;
}

object overhead_line {
	name L_900001922;
	phases ABC;
	length 250.000008 ft;
	from N_900002439;
	to N_900002451;
	configuration L_900001922_LineConfig;
}

object overhead_line {
	name L_900001921;
	phases ABC;
	length 134.000004288 ft;
	from N_900059572;
	to N_900002445;
	configuration L_900001921_LineConfig;
}

object overhead_line {
	name L_900001920;
	phases ABC;
	length 200.0000064 ft;
	from N_900002445;
	to N_900002450;
	configuration L_900001920_LineConfig;
}

object overhead_line {
	name L_900060236;
	phases AB;
	length 136.000004352 ft;
	from N_900059338;
	to N_900059339;
	configuration L_900060236_LineConfig;
}

object overhead_line {
	name L_900059888;
	phases BC;
	length 400.0000128 ft;
	from N_900058990;
	to N_900058991;
	configuration L_900059888_LineConfig;
}

object overhead_line {
	name L_900059920;
	phases BC;
	length 972.000031104 ft;
	from N_900019959;
	to N_900059024;
	configuration L_900059920_LineConfig;
}

object overhead_line {
	name L_900064377;
	phases BC;
	length 385.00001232 ft;
	from N_900058943;
	to N_900063515;
	configuration L_900064377_LineConfig;
}

object overhead_line {
	name L_900060232;
	phases AB;
	length 315.00001008 ft;
	from N_900059336;
	to N_900059335;
	configuration L_900060232_LineConfig;
}

object overhead_line {
	name L_900060233;
	phases AB;
	length 168.000005376 ft;
	from N_900059576;
	to N_900059336;
	configuration L_900060233_LineConfig;
}

object overhead_line {
	name L_900060230;
	phases AB;
	length 552.000017664 ft;
	from N_900002531;
	to N_900059333;
	configuration L_900060230_LineConfig;
}

object overhead_line {
	name L_900060231;
	phases AB;
	length 575.0000184 ft;
	from N_900059333;
	to N_900059334;
	configuration L_900060231_LineConfig;
}

object overhead_line {
	name L_900061626;
	phases AB;
	length 940.00003008 ft;
	from N_900060748;
	to N_900060740;
	configuration L_900061626_LineConfig;
}

object overhead_line {
	name L_900061898;
	phases ABC;
	length 150.0000048 ft;
	from N_900002430;
	to N_900061015;
	configuration L_900061898_LineConfig;
}

object overhead_line {
	name L_900061894;
	phases AB;
	length 153.000004896 ft;
	from N_900059489;
	to N_900061011;
	configuration L_900061894_LineConfig;
}

object overhead_line {
	name L_900057503;
	phases AB;
	length 190.00000608 ft;
	from N_900036537;
	to N_900056569;
	configuration L_900057503_LineConfig;
}

object overhead_line {
	name L_900059867;
	phases BC;
	length 566.000018112 ft;
	from N_900002559;
	to N_900058970;
	configuration L_900059867_LineConfig;
}

object overhead_line {
	name L_900114447;
	phases BC;
	length 485.00001552 ft;
	from N_900063518;
	to N_900115131;
	configuration L_900114447_LineConfig;
}

object overhead_line {
	name L_900057508;
	phases AB;
	length 216.000006912 ft;
	from N_900056575;
	to N_900056574;
	configuration L_900057508_LineConfig;
}

object overhead_line {
	name L_900110178;
	phases C;
	length 212.000006784 ft;
	from N_900007160;
	to N_900110245;
	configuration L_900110178_LineConfig;
}

object overhead_line {
	name L_900110184;
	phases AB;
	length 260.00000832 ft;
	from N_900056569;
	to N_900110258;
	configuration L_900110184_LineConfig;
}

object overhead_line {
	name L_900008060;
	phases AB;
	length 306.000009792 ft;
	from N_900060821;
	to N_900008961;
	configuration L_900008060_LineConfig;
}

object overhead_line {
	name L_900061744;
	phases ABC;
	length 155.00000496 ft;
	from N_900002435;
	to N_900060858;
	configuration L_900061744_LineConfig;
}

object overhead_line {
	name L_900108189;
	phases A;
	length 51.000001632 ft;
	from N_900056767;
	to N_900107933;
	configuration L_900108189_LineConfig;
}

object overhead_line {
	name L_900110747;
	phases BC;
	length 261.000008352 ft;
	from N_900110898;
	to N_900110897;
	configuration L_900110747_LineConfig;
}

object overhead_line {
	name L_900060524;
	phases C;
	length 224.000007168 ft;
	from N_900060958;
	to N_900059627;
	configuration L_900060524_LineConfig;
}

object overhead_line {
	name L_900060525;
	phases ABC;
	length 350.0000112 ft;
	from N_900012892;
	to N_900059628;
	configuration L_900060525_LineConfig;
}

object overhead_line {
	name L_900061640;
	phases AB;
	length 262.000008384 ft;
	from N_900060753;
	to N_900060754;
	configuration L_900061640_LineConfig;
}

object overhead_line {
	name L_900059817;
	phases BC;
	length 440.00001408 ft;
	from N_900028183;
	to N_900058920;
	configuration L_900059817_LineConfig;
}

object overhead_line {
	name L_900061642;
	phases AB;
	length 180.00000576 ft;
	from N_900060758;
	to N_900060756;
	configuration L_900061642_LineConfig;
}

object overhead_line {
	name L_900061644;
	phases AB;
	length 355.00001136 ft;
	from N_900060753;
	to N_900060758;
	configuration L_900061644_LineConfig;
}

object overhead_line {
	name L_900032579;
	phases ABC;
	length 135.00000432 ft;
	from N_900120350;
	to N_900037527;
	configuration L_900032579_LineConfig;
}

object overhead_line {
	name L_900059851;
	phases BC;
	length 255.00000816 ft;
	from N_900058938;
	to N_900058954;
	configuration L_900059851_LineConfig;
}

object overhead_line {
	name L_900006324;
	phases BC;
	length 441.000014112 ft;
	from N_900059258;
	to N_900007163;
	configuration L_900006324_LineConfig;
}

object overhead_line {
	name L_900107597;
	phases BC;
	length 461.000014752 ft;
	from N_900036487;
	to N_900056616;
	configuration L_900107597_LineConfig;
}

object overhead_line {
	name L_900057571;
	phases C;
	length 446.000014272 ft;
	from N_900046073;
	to N_900056640;
	configuration L_900057571_LineConfig;
}

object overhead_line {
	name L_900057570;
	phases C;
	length 291.000009312 ft;
	from N_900056640;
	to N_900056639;
	configuration L_900057570_LineConfig;
}

object overhead_line {
	name L_900056479;
	phases C;
	length 1023.00003274 ft;
	from N_900055538;
	to N_900055536;
	configuration L_900056479_LineConfig;
}

object overhead_line {
	name L_900056478;
	phases C;
	length 320.00001024 ft;
	from N_900055542;
	to N_900055535;
	configuration L_900056478_LineConfig;
}

object overhead_line {
	name L_900018251;
	phases BC;
	length 672.000021504 ft;
	from N_900060519;
	to N_900018691;
	configuration L_900018251_LineConfig;
}

object overhead_line {
	name L_900120103;
	phases BC;
	length 235.00000752 ft;
	from N_900056616;
	to N_900186521;
	configuration L_900120103_LineConfig;
}

object overhead_line {
	name L_900056474;
	phases C;
	length 435.00001392 ft;
	from N_900055522;
	to N_900055531;
	configuration L_900056474_LineConfig;
}

object overhead_line {
	name L_900056470;
	phases C;
	length 313.000010016 ft;
	from N_900055526;
	to N_900055527;
	configuration L_900056470_LineConfig;
}

object overhead_line {
	name L_900017637;
	phases AB;
	length 375.000012 ft;
	from N_900056611;
	to N_900018105;
	configuration L_900017637_LineConfig;
}

object overhead_line {
	name L_900059261;
	phases BC;
	length 154.000004928 ft;
	from N_900056618;
	to N_900058347;
	configuration L_900059261_LineConfig;
}

object overhead_line {
	name L_900002001;
	phases BC;
	length 367.000011744 ft;
	from N_900063468;
	to N_900002553;
	configuration L_900002001_LineConfig;
}

object overhead_line {
	name L_900064328;
	phases BC;
	length 107.000003424 ft;
	from N_900063466;
	to N_900063465;
	configuration L_900064328_LineConfig;
}

object overhead_line {
	name L_900118990;
	phases BC;
	length 26.000000832 ft;
	from N_900007167;
	to N_900120480;
	configuration L_900118990_LineConfig;
}

object overhead_line {
	name L_900064329;
	phases BC;
	length 258.000008256 ft;
	from N_900002557;
	to N_900063466;
	configuration L_900064329_LineConfig;
}

object overhead_line {
	name L_900088147;
	phases ABC;
	length 157.000005024 ft;
	from N_900076437;
	to N_900087400;
	configuration L_900088147_LineConfig;
}

object overhead_line {
	name L_900001990;
	phases AB;
	length 275.0000088 ft;
	from N_900059334;
	to N_900002533;
	configuration L_900001990_LineConfig;
}

object overhead_line {
	name L_900064378;
	phases BC;
	length 192.000006144 ft;
	from N_900063515;
	to N_900063516;
	configuration L_900064378_LineConfig;
}

object overhead_line {
	name L_900001998;
	phases BC;
	length 303.000009696 ft;
	from N_900002544;
	to N_900002552;
	configuration L_900001998_LineConfig;
}

object overhead_line {
	name L_900001999;
	phases BC;
	length 200.0000064 ft;
	from N_900002544;
	to N_900002545;
	configuration L_900001999_LineConfig;
}

object overhead_line {
	name L_900060386;
	phases AB;
	length 259.000008288 ft;
	from N_900002438;
	to N_900059489;
	configuration L_900060386_LineConfig;
}

object overhead_line {
	name L_900057716;
	phases A;
	length 187.000005984 ft;
	from N_900002855;
	to N_900056786;
	configuration L_900057716_LineConfig;
}

object overhead_line {
	name L_900057715;
	phases AB;
	length 91.000002912 ft;
	from N_900056787;
	to N_900056785;
	configuration L_900057715_LineConfig;
}

object overhead_line {
	name L_900048320;
	phases ABC;
	length 444.000014208 ft;
	from N_900056738;
	to N_900056742;
	configuration L_900048320_LineConfig;
}

object overhead_line {
	name L_900057711;
	phases A;
	length 176.000005632 ft;
	from N_900056778;
	to N_900056781;
	configuration L_900057711_LineConfig;
}

object overhead_line {
	name L_900060381;
	phases AB;
	length 211.000006752 ft;
	from N_900059489;
	to N_900059484;
	configuration L_900060381_LineConfig;
}

object overhead_line {
	name L_900128383;
	phases BC;
	length 350.0000112 ft;
	from N_900034569;
	to N_900196947;
	configuration L_900128383_LineConfig;
}

object overhead_line {
	name L_900053329;
	phases C;
	length 435.00001392 ft;
	from N_900052252;
	to N_900052253;
	configuration L_900053329_LineConfig;
}

object overhead_line {
	name L_900060063;
	phases BC;
	length 175.0000056 ft;
	from N_900058954;
	to N_900059166;
	configuration L_900060063_LineConfig;
}

object overhead_line {
	name L_900060062;
	phases BC;
	length 870.00002784 ft;
	from N_900059166;
	to N_900059165;
	configuration L_900060062_LineConfig;
}

object overhead_line {
	name L_900057719;
	phases ABC;
	length 219.000007008 ft;
	from N_900002180;
	to N_900056789;
	configuration L_900057719_LineConfig;
}

object overhead_line {
	name L_900060417;
	phases AB;
	length 225.0000072 ft;
	from N_900001956;
	to N_900059520;
	configuration L_900060417_LineConfig;
}

object overhead_line {
	name L_900060145;
	phases BC;
	length 267.000008544 ft;
	from N_900059238;
	to N_900059249;
	configuration L_900060145_LineConfig;
}

object overhead_line {
	name L_900060149;
	phases C;
	length 151.000004832 ft;
	from N_900059121;
	to N_900059253;
	configuration L_900060149_LineConfig;
}

object overhead_line {
	name L_900082759;
	phases AB;
	length 204.000006528 ft;
	from N_900081983;
	to N_900081985;
	configuration L_900082759_LineConfig;
}

object overhead_line {
	name L_900082758;
	phases AB;
	length 168.000005376 ft;
	from N_900081985;
	to N_900081984;
	configuration L_900082758_LineConfig;
}

object overhead_line {
	name L_900011996;
	phases AB;
	length 250.000008 ft;
	from N_900059590;
	to N_900012899;
	configuration L_900011996_LineConfig;
}

object overhead_line {
	name L_900011995;
	phases C;
	length 120.00000384 ft;
	from N_900012892;
	to N_900012898;
	configuration L_900011995_LineConfig;
}

object overhead_line {
	name L_900082752;
	phases ABC;
	length 279.000008928 ft;
	from N_900023143;
	to N_900081978;
	configuration L_900082752_LineConfig;
}

object overhead_line {
	name L_900082757;
	phases ABC;
	length 140.00000448 ft;
	from N_900081060;
	to N_900081983;
	configuration L_900082757_LineConfig;
}

object overhead_line {
	name L_900111047;
	phases AB;
	length 418.000013376 ft;
	from N_900111238;
	to N_900111239;
	configuration L_900111047_LineConfig;
}

object overhead_line {
	name L_600066602;
	phases C;
	length 465.00001488 ft;
	from N_600028718;
	to N_600066415;
	configuration L_600066602_LineConfig;
}

object overhead_line {
	name L_900028527;
	phases BC;
	length 454.000014528 ft;
	from N_900002560;
	to N_900026927;
	configuration L_900028527_LineConfig;
}

object overhead_line {
	name L_600066606;
	phases C;
	length 392.000012544 ft;
	from N_600017097;
	to N_600066419;
	configuration L_600066606_LineConfig;
}

object overhead_line {
	name L_900039144;
	phases ABC;
	length 10.00000032 ft;
	from N_900056860;
	to N_900037130;
	configuration L_900039144_LineConfig;
}

object overhead_line {
	name L_600066604;
	phases C;
	length 471.000015072 ft;
	from N_600066418;
	to N_600066417;
	configuration L_600066604_LineConfig;
}

object overhead_line {
	name L_600066605;
	phases C;
	length 360.00001152 ft;
	from N_600017097;
	to N_600066418;
	configuration L_600066605_LineConfig;
}

object overhead_line {
	name L_900061698;
	phases AB;
	length 61.000001952 ft;
	from N_900059579;
	to N_900060812;
	configuration L_900061698_LineConfig;
}

object overhead_line {
	name L_900061697;
	phases AB;
	length 200.0000064 ft;
	from N_900060812;
	to N_900060811;
	configuration L_900061697_LineConfig;
}

object overhead_line {
	name L_900061694;
	phases AB;
	length 133.000004256 ft;
	from N_900060807;
	to N_900060808;
	configuration L_900061694_LineConfig;
}

object overhead_line {
	name L_900061693;
	phases AB;
	length 73.000002336 ft;
	from N_900059583;
	to N_900060807;
	configuration L_900061693_LineConfig;
}

object overhead_line {
	name L_900061691;
	phases AB;
	length 168.000005376 ft;
	from N_900060808;
	to N_900060805;
	configuration L_900061691_LineConfig;
}

object overhead_line {
	name L_900019566;
	phases AB;
	length 127.000004064 ft;
	from N_900087644;
	to N_900019943;
	configuration L_900019566_LineConfig;
}

object overhead_line {
	name L_900044040;
	phases ABC;
	length 136.000004352 ft;
	from N_900042345;
	to N_900042346;
	configuration L_900044040_LineConfig;
}

object overhead_line {
	name L_900027795;
	phases BC;
	length 404.000012928 ft;
	from N_900056634;
	to N_900026307;
	configuration L_900027795_LineConfig;
}

object overhead_line {
	name L_900059969;
	phases BC;
	length 125.000004 ft;
	from N_900059074;
	to N_900059072;
	configuration L_900059969_LineConfig;
}

object overhead_line {
	name L_900023211;
	phases ABC;
	length 123.000003936 ft;
	from N_900087640;
	to N_900023142;
	configuration L_900023211_LineConfig;
}

object overhead_line {
	name L_900023210;
	phases ABC;
	length 160.00000512 ft;
	from N_900080957;
	to N_900010663;
	configuration L_900023210_LineConfig;
}

object overhead_line {
	name L_900023213;
	phases ABC;
	length 148.000004736 ft;
	from N_900081983;
	to N_900023143;
	configuration L_900023213_LineConfig;
}

object overhead_line {
	name L_900060460;
	phases AB;
	length 154.000004928 ft;
	from N_900059567;
	to N_900059563;
	configuration L_900060460_LineConfig;
}

object overhead_line {
	name L_900023215;
	phases ABC;
	length 142.000004544 ft;
	from N_900082004;
	to N_900023144;
	configuration L_900023215_LineConfig;
}

object overhead_line {
	name L_900060466;
	phases AB;
	length 121.000003872 ft;
	from N_900060856;
	to N_900059569;
	configuration L_900060466_LineConfig;
}

object overhead_line {
	name L_900060464;
	phases AB;
	length 186.000005952 ft;
	from N_900059569;
	to N_900059567;
	configuration L_900060464_LineConfig;
}

object overhead_line {
	name L_900064342;
	phases BC;
	length 327.000010464 ft;
	from N_900063485;
	to N_900063479;
	configuration L_900064342_LineConfig;
}

object overhead_line {
	name L_900060469;
	phases ABC;
	length 126.000004032 ft;
	from N_900002451;
	to N_900059572;
	configuration L_900060469_LineConfig;
}

object overhead_line {
	name L_900060468;
	phases ABC;
	length 180.00000576 ft;
	from N_900002450;
	to N_900059571;
	configuration L_900060468_LineConfig;
}

object overhead_line {
	name L_900057662;
	phases ABC;
	length 216.000006912 ft;
	from N_900012860;
	to N_900056731;
	configuration L_900057662_LineConfig;
}

object overhead_line {
	name L_900002000;
	phases BC;
	length 215.00000688 ft;
	from N_900063491;
	to N_900002544;
	configuration L_900002000_LineConfig;
}

object overhead_line {
	name L_600038423;
	phases C;
	length 238.000007616 ft;
	from N_600037275;
	to N_600037274;
	configuration L_600038423_LineConfig;
}

object overhead_line {
	name L_900111543;
	phases BC;
	length 708.000022656 ft;
	from N_900034568;
	to N_900111791;
	configuration L_900111543_LineConfig;
}

object overhead_line {
	name L_600038422;
	phases C;
	length 457.000014624 ft;
	from N_600145007;
	to N_600037273;
	configuration L_600038422_LineConfig;
}

object overhead_line {
	name L_900051570;
	phases BC;
	length 345.00001104 ft;
	from N_900050297;
	to N_900050306;
	configuration L_900051570_LineConfig;
}

object overhead_line {
	name L_900051572;
	phases BC;
	length 311.000009952 ft;
	from N_900058934;
	to N_900050307;
	configuration L_900051572_LineConfig;
}

object overhead_line {
	name L_900021935;
	phases BC;
	length 729.000023328 ft;
	from N_900059313;
	to N_900021995;
	configuration L_900021935_LineConfig;
}

object overhead_line {
	name L_900060234;
	phases AB;
	length 246.000007872 ft;
	from N_900002537;
	to N_900059337;
	configuration L_900060234_LineConfig;
}

object overhead_line {
	name L_900060471;
	phases AB;
	length 92.000002944 ft;
	from N_900059337;
	to N_900059574;
	configuration L_900060471_LineConfig;
}

object overhead_line {
	name L_900006322;
	phases C;
	length 500.000016 ft;
	from N_900059122;
	to N_900007168;
	configuration L_900006322_LineConfig;
}

object overhead_line {
	name L_900060205;
	phases BC;
	length 260.00000832 ft;
	from N_900059024;
	to N_900059308;
	configuration L_900060205_LineConfig;
}

object overhead_line {
	name L_900023205;
	phases ABC;
	length 125.000004 ft;
	from N_900023086;
	to N_900023134;
	configuration L_900023205_LineConfig;
}

object overhead_line {
	name L_900060203;
	phases BC;
	length 351.000011232 ft;
	from N_900059012;
	to N_900059306;
	configuration L_900060203_LineConfig;
}

object overhead_line {
	name L_900060202;
	phases BC;
	length 227.000007264 ft;
	from N_900059012;
	to N_900059305;
	configuration L_900060202_LineConfig;
}

object overhead_line {
	name L_900060201;
	phases BC;
	length 410.00001312 ft;
	from N_900018863;
	to N_900059304;
	configuration L_900060201_LineConfig;
}

object overhead_line {
	name L_900059914;
	phases BC;
	length 450.0000144 ft;
	from N_900019958;
	to N_900059016;
	configuration L_900059914_LineConfig;
}

object overhead_line {
	name L_900060200;
	phases BC;
	length 300.0000096 ft;
	from N_900018870;
	to N_900059303;
	configuration L_900060200_LineConfig;
}

object overhead_line {
	name L_900059253;
	phases BC;
	length 178.000005696 ft;
	from N_900007179;
	to N_900058339;
	configuration L_900059253_LineConfig;
}

object overhead_line {
	name L_900118830;
	phases ABC;
	length 25.0000008 ft;
	from N_900023314;
	to N_900120293;
	configuration L_900118830_LineConfig;
}

object overhead_line {
	name L_900060235;
	phases ABC;
	length 1108.00003546 ft;
	from N_900002447;
	to N_900059338;
	configuration L_900060235_LineConfig;
}

object overhead_line {
	name L_600030139;
	phases C;
	length 314.000010048 ft;
	from N_600017097;
	to N_600028723;
	configuration L_600030139_LineConfig;
}

object overhead_line {
	name L_900057539;
	phases ABC;
	length 177.000005664 ft;
	from N_900056604;
	to N_900056607;
	configuration L_900057539_LineConfig;
}

object overhead_line {
	name L_900057536;
	phases ABC;
	length 552.000017664 ft;
	from N_900056603;
	to N_900056604;
	configuration L_900057536_LineConfig;
}

object overhead_line {
	name L_900057535;
	phases ABC;
	length 159.000005088 ft;
	from N_900054024;
	to N_900056603;
	configuration L_900057535_LineConfig;
}

object overhead_line {
	name L_900057534;
	phases ABC;
	length 278.000008896 ft;
	from N_900012629;
	to N_900056602;
	configuration L_900057534_LineConfig;
}

object overhead_line {
	name L_900057532;
	phases ABC;
	length 210.00000672 ft;
	from N_900012628;
	to N_900056600;
	configuration L_900057532_LineConfig;
}

object overhead_line {
	name L_900057531;
	phases ABC;
	length 290.00000928 ft;
	from N_900056749;
	to N_900056599;
	configuration L_900057531_LineConfig;
}

object overhead_line {
	name L_900059840;
	phases BC;
	length 250.000008 ft;
	from N_900058944;
	to N_900058943;
	configuration L_900059840_LineConfig;
}

object overhead_line {
	name L_900006329;
	phases BC;
	length 222.000007104 ft;
	from N_900058981;
	to N_900007166;
	configuration L_900006329_LineConfig;
}

object overhead_line {
	name L_900060202-P;
	phases BC;
	length 227.000007264 ft;
	from N_900059012;
	to N_900059305;
	configuration L_900060202-P_LineConfig;
}

object overhead_line {
	name L_900057717;
	phases AB;
	length 159.000005088 ft;
	from N_900002855;
	to N_900056787;
	configuration L_900057717_LineConfig;
}

object overhead_line {
	name L_900018436;
	phases BC;
	length 293.000009376 ft;
	from N_900059305;
	to N_900018864;
	configuration L_900018436_LineConfig;
}

object overhead_line {
	name L_900081838;
	phases AC;
	length 583.000018656 ft;
	from N_900081061;
	to N_900081063;
	configuration L_900081838_LineConfig;
}

object overhead_line {
	name L_900081586;
	phases AB;
	length 149.000004768 ft;
	from N_900087626;
	to N_900080808;
	configuration L_900081586_LineConfig;
}

object overhead_line {
	name L_900081541;
	phases ABC;
	length 177.000005664 ft;
	from N_900087624;
	to N_900080760;
	configuration L_900081541_LineConfig;
}

object overhead_line {
	name L_900006317;
	phases C;
	length 2194.00007021 ft;
	from N_900060641;
	to N_900007158;
	configuration L_900006317_LineConfig;
}

object overhead_line {
	name L_900018589;
	phases ABC;
	length 151.000004832 ft;
	from N_900060818;
	to N_900018996;
	configuration L_900018589_LineConfig;
}

object overhead_line {
	name L_900056485;
	phases C;
	length 251.000008032 ft;
	from N_900055536;
	to N_900055542;
	configuration L_900056485_LineConfig;
}

object overhead_line {
	name L_900018585;
	phases AB;
	length 300.0000096 ft;
	from N_900018994;
	to N_900014659;
	configuration L_900018585_LineConfig;
}

object overhead_line {
	name L_900060510;
	phases ABC;
	length 142.000004544 ft;
	from N_900012895;
	to N_900059613;
	configuration L_900060510_LineConfig;
}

object overhead_line {
	name L_900006319;
	phases C;
	length 859.000027488 ft;
	from N_900059150;
	to N_900007155;
	configuration L_900006319_LineConfig;
}

object overhead_line {
	name L_900006318;
	phases C;
	length 673.000021536 ft;
	from N_900059294;
	to N_900007154;
	configuration L_900006318_LineConfig;
}

object overhead_line {
	name L_900056482;
	phases C;
	length 304.000009728 ft;
	from N_900055538;
	to N_900055539;
	configuration L_900056482_LineConfig;
}

object overhead_line {
	name L_900061737;
	phases ABC;
	length 532.000017024 ft;
	from N_900059571;
	to N_900060851;
	configuration L_900061737_LineConfig;
}

object overhead_line {
	name L_900133460;
	phases BC;
	length 300.0000096 ft;
	from N_900059215;
	to N_900203503;
	configuration L_900133460_LineConfig;
}

object overhead_line {
	name L_900029794;
	phases BC;
	length 100.0000032 ft;
	from N_900028182;
	to N_900028183;
	configuration L_900029794_LineConfig;
}

object overhead_line {
	name L_900117021;
	phases BC;
	length 1606.00005139 ft;
	from N_900114657;
	to N_900118139;
	configuration L_900117021_LineConfig;
}

object overhead_line {
	name L_900060069;
	phases BC;
	length 320.00001024 ft;
	from N_900059173;
	to N_900059172;
	configuration L_900060069_LineConfig;
}

object overhead_line {
	name L_900116699;
	phases ABC;
	length 149.000004768 ft;
	from N_900059659;
	to N_900117766;
	configuration L_900116699_LineConfig;
}

object overhead_line {
	name L_900022626;
	phases AB;
	length 1356.00004339 ft;
	from N_900059341;
	to N_900022630;
	configuration L_900022626_LineConfig;
}

object overhead_line {
	name L_900060109;
	phases BC;
	length 721.000023072 ft;
	from N_900058982;
	to N_900059212;
	configuration L_900060109_LineConfig;
}

object overhead_line {
	name L_900060104;
	phases BC;
	length 157.000005024 ft;
	from N_900058102;
	to N_900059207;
	configuration L_900060104_LineConfig;
}

object overhead_line {
	name L_900060105;
	phases BC;
	length 260.00000832 ft;
	from N_900059210;
	to N_900059208;
	configuration L_900060105_LineConfig;
}

object overhead_line {
	name L_900060107;
	phases BC;
	length 100.0000032 ft;
	from N_900054248;
	to N_900059210;
	configuration L_900060107_LineConfig;
}

object overhead_line {
	name L_900060100;
	phases BC;
	length 126.000004032 ft;
	from N_900054245;
	to N_900059203;
	configuration L_900060100_LineConfig;
}

object overhead_line {
	name L_900060102;
	phases BC;
	length 501.000016032 ft;
	from N_900054247;
	to N_900059205;
	configuration L_900060102_LineConfig;
}

object overhead_line {
	name L_900059832;
	phases BC;
	length 160.00000512 ft;
	from N_900063465;
	to N_900058935;
	configuration L_900059832_LineConfig;
}

object overhead_line {
	name L_900057682;
	phases ABC;
	length 50.0000016 ft;
	from N_900056749;
	to N_900056751;
	configuration L_900057682_LineConfig;
}

object overhead_line {
	name L_900061659;
	phases AB;
	length 204.000006528 ft;
	from N_900059634;
	to N_900060773;
	configuration L_900061659_LineConfig;
}

object overhead_line {
	name L_900124283;
	phases BC;
	length 205.00000656 ft;
	from N_900059321;
	to N_900191796;
	configuration L_900124283_LineConfig;
}

object overhead_line {
	name L_900048319;
	phases AB;
	length 89.000002848 ft;
	from N_900021181;
	to N_900046885;
	configuration L_900048319_LineConfig;
}

object overhead_line {
	name L_900057840;
	phases AB;
	length 147.000004704 ft;
	from N_920040184;
	to N_900056910;
	configuration L_900057840_LineConfig;
}

object overhead_line {
	name L_900107980;
	phases C;
	length 69.000002208 ft;
	from N_900186421;
	to N_900055526;
	configuration L_900107980_LineConfig;
}

object overhead_line {
	name L_900034303;
	phases BC;
	length 430.00001376 ft;
	from N_900058993;
	to N_900032412;
	configuration L_900034303_LineConfig;
}

object overhead_line {
	name L_900034301;
	phases BC;
	length 558.000017856 ft;
	from N_900058988;
	to N_900032410;
	configuration L_900034301_LineConfig;
}

object overhead_line {
	name L_600029455;
	phases C;
	length 152.000004864 ft;
	from N_600037272;
	to N_600017097;
	configuration L_600029455_LineConfig;
}

object overhead_line {
	name L_600038425;
	phases C;
	length 163.000005216 ft;
	from N_600037275;
	to N_600037276;
	configuration L_600038425_LineConfig;
}

object overhead_line {
	name L_600038424;
	phases C;
	length 310.00000992 ft;
	from N_600017096;
	to N_600037275;
	configuration L_600038424_LineConfig;
}

object overhead_line {
	name L_600038426;
	phases C;
	length 727.000023264 ft;
	from N_600028639;
	to N_600037277;
	configuration L_600038426_LineConfig;
}

object overhead_line {
	name L_600038421;
	phases C;
	length 461.000014752 ft;
	from N_600037274;
	to N_600037272;
	configuration L_600038421_LineConfig;
}

object overhead_line {
	name L_600038420;
	phases C;
	length 284.000009088 ft;
	from N_600037270;
	to N_600037271;
	configuration L_600038420_LineConfig;
}

object overhead_line {
	name L_900064340;
	phases BC;
	length 546.000017472 ft;
	from N_900063479;
	to N_900063477;
	configuration L_900064340_LineConfig;
}

object overhead_line {
	name L_900048499;
	phases BC;
	length 87.000002784 ft;
	from N_900118139;
	to N_900047072;
	configuration L_900048499_LineConfig;
}

object overhead_line {
	name L_900059254;
	phases BC;
	length 534.000017088 ft;
	from N_900058339;
	to N_900058340;
	configuration L_900059254_LineConfig;
}

object overhead_line {
	name L_900059257;
	phases BC;
	length 222.000007104 ft;
	from N_900187431;
	to N_900058343;
	configuration L_900059257_LineConfig;
}

object overhead_line {
	name L_600038429;
	phases C;
	length 725.0000232 ft;
	from N_900007175;
	to N_600028637;
	configuration L_600038429_LineConfig;
}

object overhead_line {
	name L_900061718;
	phases AB;
	length 389.000012448 ft;
	from N_900060829;
	to N_900060832;
	configuration L_900061718_LineConfig;
}

object overhead_line {
	name L_900064348;
	phases BC;
	length 218.000006976 ft;
	from N_900063486;
	to N_900063485;
	configuration L_900064348_LineConfig;
}

object overhead_line {
	name L_900064349;
	phases BC;
	length 426.000013632 ft;
	from N_900063487;
	to N_900063486;
	configuration L_900064349_LineConfig;
}

object overhead_line {
	name L_900059317;
	phases ABC;
	length 166.000005312 ft;
	from N_900023620;
	to N_900058404;
	configuration L_900059317_LineConfig;
}

object overhead_line {
	name L_900059316;
	phases ABC;
	length 266.000008512 ft;
	from N_900058404;
	to N_900058403;
	configuration L_900059316_LineConfig;
}

object overhead_line {
	name L_900060034;
	phases BC;
	length 854.000027328 ft;
	from N_900118516;
	to N_900059137;
	configuration L_900060034_LineConfig;
}

object overhead_line {
	name L_900060037;
	phases BC;
	length 180.00000576 ft;
	from N_900007159;
	to N_900059140;
	configuration L_900060037_LineConfig;
}

object overhead_line {
	name L_900060038;
	phases BC;
	length 540.00001728 ft;
	from N_900059140;
	to N_900059141;
	configuration L_900060038_LineConfig;
}

object overhead_line {
	name L_900060531;
	phases ABC;
	length 1150.0000368 ft;
	from N_900012894;
	to N_900059634;
	configuration L_900060531_LineConfig;
}

object overhead_line {
	name L_900081542;
	phases ABC;
	length 150.0000048 ft;
	from N_900080825;
	to N_900080761;
	configuration L_900081542_LineConfig;
}

object overhead_line {
	name L_900059318;
	phases ABC;
	length 125.000004 ft;
	from N_900023314;
	to N_900058405;
	configuration L_900059318_LineConfig;
}

object overhead_line {
	name L_900119889;
	phases BC;
	length 250.000008 ft;
	from N_900195646;
	to N_900186193;
	configuration L_900119889_LineConfig;
}

object overhead_line {
	name L_900002012;
	phases BC;
	length 480.00001536 ft;
	from N_900059354;
	to N_900002560;
	configuration L_900002012_LineConfig;
}

object overhead_line {
	name L_900057698;
	phases ABC;
	length 30.00000096 ft;
	from N_900056774;
	to N_900056767;
	configuration L_900057698_LineConfig;
}

object overhead_line {
	name L_900057699;
	phases A;
	length 133.000004256 ft;
	from N_900056778;
	to N_900056769;
	configuration L_900057699_LineConfig;
}

object overhead_line {
	name L_900048494;
	phases BC;
	length 620.00001984 ft;
	from N_900041365;
	to N_900047067;
	configuration L_900048494_LineConfig;
}

object overhead_line {
	name L_900002013;
	phases BC;
	length 492.000015744 ft;
	from N_900059365;
	to N_900002563;
	configuration L_900002013_LineConfig;
}

object overhead_line {
	name L_900048498;
	phases BC;
	length 414.000013248 ft;
	from N_900041364;
	to N_900047071;
	configuration L_900048498_LineConfig;
}

object overhead_line {
	name L_900113157;
	phases BC;
	length 268.000008576 ft;
	from N_900058347;
	to N_900113658;
	configuration L_900113157_LineConfig;
}

object overhead_line {
	name L_900057696;
	phases ABC;
	length 182.000005824 ft;
	from N_900192766;
	to N_900056765;
	configuration L_900057696_LineConfig;
}

object overhead_line {
	name L_900002010;
	phases BC;
	length 405.00001296 ft;
	from N_900115131;
	to N_900002559;
	configuration L_900002010_LineConfig;
}

object overhead_line {
	name L_900020968;
	phases AB;
	length 244.000007808 ft;
	from N_900046885;
	to N_900021177;
	configuration L_900020968_LineConfig;
}

object underground_line {
	name L_900114556;
	phases ABC;
	length 48.000001536 ft;
	from N_900035433;
	to N_900115265;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900057781;
	phases ABC;
	length 22.000000704 ft;
	from N_900056852;
	to N_900056851;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900059263;
	phases AB;
	length 535.00001712 ft;
	from N_900012630;
	to N_900058349;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900077298;
	phases AC;
	length 5.00000016 ft;
	from N_900076514;
	to N_900076499;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900059264;
	phases AB;
	length 455.00001456 ft;
	from N_900058349;
	to N_900058350;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900059269;
	phases AB;
	length 88.000002816 ft;
	from N_900012637;
	to N_900058356;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900112177;
	phases ABC;
	length 271.000008672 ft;
	from N_900059580;
	to N_900059416;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900057770;
	phases ABC;
	length 250.000008 ft;
	from N_900037126;
	to N_900056840;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900058107;
	phases ABC;
	length 228.000007296 ft;
	from N_900032497;
	to N_900057181;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900058105;
	phases ABC;
	length 81.000002592 ft;
	from N_900108935;
	to N_900042348;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900058103;
	phases ABC;
	length 778.000024896 ft;
	from N_900057179;
	to N_900013123;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900060509;
	phases ABC;
	length 90.00000288 ft;
	from N_900059611;
	to N_900059612;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900034387;
	phases ABC;
	length 70.00000224 ft;
	from N_900021182;
	to N_900032493;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900013707;
	phases AB;
	length 360.00001152 ft;
	from N_900080683;
	to N_900014665;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P&N;
}

object underground_line {
	name L_900081767;
	phases ABC;
	length 73.000002336 ft;
	from N_900080990;
	to N_900080991;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_900060432;
	phases AB;
	length 450.0000144 ft;
	from N_900031125;
	to N_900059535;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900058108;
	phases ABC;
	length 54.000001728 ft;
	from N_900057186;
	to N_900057182;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900060327;
	phases ABC;
	length 283.000009056 ft;
	from N_900059637;
	to N_900059430;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060526;
	phases ABC;
	length 275.0000088 ft;
	from N_900059630;
	to N_900059629;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060527;
	phases ABC;
	length 150.0000048 ft;
	from N_900030771;
	to N_900059630;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060323;
	phases ABC;
	length 511.000016352 ft;
	from N_900059635;
	to N_900059426;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060528;
	phases ABC;
	length 275.0000088 ft;
	from N_900059612;
	to N_900059631;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060529;
	phases ABC;
	length 150.0000048 ft;
	from N_900059631;
	to N_900059632;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900057807;
	phases ABC;
	length 250.000008 ft;
	from N_900021178;
	to N_900056877;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900088156;
	phases ABC;
	length 20.00000064 ft;
	from N_900087400;
	to N_900087409;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_900016776;
	phases AB;
	length 88.000002816 ft;
	from N_900058357;
	to N_900017265;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900059871;
	phases BC;
	length 581.000018592 ft;
	from N_900063527;
	to N_900058974;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900057809;
	phases ABC;
	length 180.00000576 ft;
	from N_900056877;
	to N_900021183;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900057808;
	phases ABC;
	length 260.00000832 ft;
	from N_900056878;
	to N_900057184;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900058116;
	phases ABC;
	length 265.00000848 ft;
	from N_900057193;
	to N_900056878;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900028113;
	phases BC;
	length 319.000010208 ft;
	from N_900059035;
	to N_900026521;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_900031902;
	phases A;
	length 354.000011328 ft;
	from N_900059570;
	to N_900030148;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_900059270;
	phases AB;
	length 164.000005248 ft;
	from N_900058356;
	to N_900058357;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900057768;
	phases ABC;
	length 15.00000048 ft;
	from N_900056839;
	to N_900032441;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900057769;
	phases ABC;
	length 20.00000064 ft;
	from N_900056840;
	to N_900056839;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900060318;
	phases ABC;
	length 228.000007296 ft;
	from N_900059633;
	to N_900059421;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900053324;
	phases AB;
	length 440.00001408 ft;
	from N_900052248;
	to N_900052249;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900060504;
	phases ABC;
	length 90.00000288 ft;
	from N_900059629;
	to N_900059607;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900058118;
	phases ABC;
	length 305.00000976 ft;
	from N_900057195;
	to N_900057193;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900032955;
	phases AB;
	length 14.000000448 ft;
	from N_900110852;
	to N_900031128;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900034392;
	phases ABC;
	length 194.000006208 ft;
	from N_900057182;
	to N_900032496;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900060489;
	phases ABC;
	length 203.000006496 ft;
	from N_900059595;
	to N_900059592;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060488;
	phases ABC;
	length 252.000008064 ft;
	from N_900037186;
	to N_900059591;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900082687;
	phases AB;
	length 295.00000944 ft;
	from N_900081912;
	to N_900081913;
	configuration UGConfig_2_AL_PEC_22KV_2P&N;
}

object underground_line {
	name L_900082685;
	phases AB;
	length 310.00000992 ft;
	from N_900010655;
	to N_900081911;
	configuration UGConfig_2_AL_PEC_22KV_2P&N;
}

object underground_line {
	name L_900060481;
	phases ABC;
	length 262.000008384 ft;
	from N_900030766;
	to N_900059584;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900082688;
	phases AB;
	length 165.00000528 ft;
	from N_900199158;
	to N_900081914;
	configuration UGConfig_2_AL_PEC_22KV_2P&N;
}

object underground_line {
	name L_900081659;
	phases ABC;
	length 190.00000608 ft;
	from N_900023761;
	to N_900080882;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900060484;
	phases ABC;
	length 258.000008256 ft;
	from N_900037184;
	to N_900059587;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900129928;
	phases ABC;
	length 95.00000304 ft;
	from N_900081005;
	to N_900198946;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900077299;
	phases AC;
	length 475.0000152 ft;
	from N_900076501;
	to N_900076500;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900034724;
	phases ABC;
	length 20.00000064 ft;
	from N_900012909;
	to N_900032805;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_900034726;
	phases ABC;
	length 50.0000016 ft;
	from N_900032806;
	to N_900032807;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_900028530;
	phases BC;
	length 610.00001952 ft;
	from N_900063531;
	to N_900026930;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900060482;
	phases ABC;
	length 260.00000832 ft;
	from N_900059421;
	to N_900059585;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900001705;
	phases ABC;
	length 420.00001344 ft;
	from N_900002187;
	to N_900002181;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900088149;
	phases ABC;
	length 53.000001696 ft;
	from N_900087409;
	to N_900087402;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_900116702;
	phases AB;
	length 170.00000544 ft;
	from N_900117768;
	to N_900117769;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900088302;
	phases AB;
	length 50.0000016 ft;
	from N_900087551;
	to N_900087555;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_900077300;
	phases AC;
	length 551.000017632 ft;
	from N_900076519;
	to N_900076501;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900020981;
	phases ABC;
	length 412.000013184 ft;
	from N_900057179;
	to N_900057176;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900058123;
	phases ABC;
	length 41.000001312 ft;
	from N_900021179;
	to N_900057195;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900061890;
	phases AB;
	length 170.00000544 ft;
	from N_900061006;
	to N_900061007;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_900031679;
	phases AB;
	length 385.00001232 ft;
	from N_900061007;
	to N_900029932;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_900032568;
	phases ABC;
	length 196.000006272 ft;
	from N_900059582;
	to N_900030766;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900061902;
	phases AB;
	length 22.000000704 ft;
	from N_900114185;
	to N_900061020;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900061901;
	phases AB;
	length 230.00000736 ft;
	from N_900061017;
	to N_900061018;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900061900;
	phases AB;
	length 230.00000736 ft;
	from N_900018423;
	to N_900061017;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900061907;
	phases AB;
	length 400.0000128 ft;
	from N_900031126;
	to N_900061024;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900061905;
	phases AB;
	length 950.0000304 ft;
	from N_900059541;
	to N_900031126;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900061904;
	phases AB;
	length 250.000008 ft;
	from N_900059535;
	to N_900061021;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900024075;
	phases ABC;
	length 245.00000784 ft;
	from N_900023138;
	to N_900023766;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900061909;
	phases AB;
	length 500.000016 ft;
	from N_900061024;
	to N_900061025;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900024077;
	phases ABC;
	length 310.00000992 ft;
	from N_900080882;
	to N_900023764;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900024070;
	phases AC;
	length 562.000017984 ft;
	from N_900076505;
	to N_900023758;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900027975;
	phases ABC;
	length 300.0000096 ft;
	from N_900057209;
	to N_900021176;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900088284;
	phases AB;
	length 174.000005568 ft;
	from N_900087534;
	to N_900087537;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900012013;
	phases ABC;
	length 140.00000448 ft;
	from N_900032806;
	to N_900012910;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_900108160;
	phases AB;
	length 425.0000136 ft;
	from N_900114696;
	to N_900110849;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900060498;
	phases ABC;
	length 190.00000608 ft;
	from N_900059604;
	to N_900059601;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060496;
	phases ABC;
	length 267.000008544 ft;
	from N_900059601;
	to N_900059599;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060497;
	phases ABC;
	length 246.000007872 ft;
	from N_900059598;
	to N_900059600;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060495;
	phases ABC;
	length 247.000007904 ft;
	from N_900037187;
	to N_900059598;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060492;
	phases ABC;
	length 257.000008224 ft;
	from N_900030770;
	to N_900059595;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900064393;
	phases BC;
	length 590.00001888 ft;
	from N_900058974;
	to N_900063531;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900060491;
	phases ABC;
	length 221.000007072 ft;
	from N_900059591;
	to N_900059594;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900061925;
	phases AB;
	length 660.00002112 ft;
	from N_900061041;
	to N_900031127;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900048500;
	phases BC;
	length 525.0000168 ft;
	from N_900047072;
	to N_900047073;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900032569;
	phases ABC;
	length 422.000013504 ft;
	from N_900059587;
	to N_900030767;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900123125;
	phases AB;
	length 420.00001344 ft;
	from N_900117769;
	to N_900190438;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900117305;
	phases BC;
	length 780.00002496 ft;
	from N_900118512;
	to N_900118513;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900117304;
	phases BC;
	length 160.00000512 ft;
	from N_900116783;
	to N_900118512;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900032564;
	phases ABC;
	length 357.000011424 ft;
	from N_900059636;
	to N_900030762;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900032567;
	phases ABC;
	length 493.000015776 ft;
	from N_900049965;
	to N_900030765;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900009656;
	phases BC;
	length 5.00000016 ft;
	from N_900010656;
	to N_900010662;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900088137;
	phases AB;
	length 127.000004064 ft;
	from N_900087377;
	to N_900087390;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900028130;
	phases AB;
	length 91.000002912 ft;
	from N_900026548;
	to N_900026549;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900042167;
	phases AB;
	length 35.00000112 ft;
	from N_900023759;
	to N_920040276;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_900060438;
	phases AB;
	length 310.00000992 ft;
	from N_900061021;
	to N_900059541;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900051259;
	phases ABC;
	length 340.00001088 ft;
	from N_900019957;
	to N_900049965;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900009660;
	phases ABC;
	length 283.000009056 ft;
	from N_900198947;
	to N_900010660;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900010792;
	phases ABC;
	length 250.000008 ft;
	from N_900056851;
	to N_900011849;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900009663;
	phases ABC;
	length 424.000013568 ft;
	from N_900010664;
	to N_900010656;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900019164;
	phases AB;
	length 200.0000064 ft;
	from N_900058350;
	to N_900019570;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900044041;
	phases ABC;
	length 86.000002752 ft;
	from N_900042346;
	to N_900042347;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_900111302;
	phases ABC;
	length 240.00000768 ft;
	from N_900108933;
	to N_900108935;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900060485;
	phases ABC;
	length 263.000008416 ft;
	from N_900037185;
	to N_900059588;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900110709;
	phases AB;
	length 646.000020672 ft;
	from N_900061025;
	to N_900110852;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900060467;
	phases A;
	length 76.000002432 ft;
	from N_900030147;
	to N_900059570;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_1P;
}

object underground_line {
	name L_900113589;
	phases AB;
	length 728.000023296 ft;
	from N_900061018;
	to N_900114185;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900113588;
	phases AB;
	length 95.00000304 ft;
	from N_900116786;
	to N_900114184;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900064388;
	phases BC;
	length 298.000009536 ft;
	from N_900026929;
	to N_900063526;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900064389;
	phases BC;
	length 601.000019232 ft;
	from N_900063526;
	to N_900063527;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900057792;
	phases ABC;
	length 32.000001024 ft;
	from N_900032493;
	to N_900021179;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900077245;
	phases AB;
	length 29.000000928 ft;
	from N_900087522;
	to N_900076446;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900077244;
	phases AB;
	length 301.000009632 ft;
	from N_900076446;
	to N_900076445;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900032572;
	phases ABC;
	length 248.000007936 ft;
	from N_900059592;
	to N_900037185;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900032573;
	phases ABC;
	length 315.00001008 ft;
	from N_900059599;
	to N_900030770;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900032571;
	phases ABC;
	length 422.000013504 ft;
	from N_900059426;
	to N_900030769;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900032576;
	phases ABC;
	length 417.000013344 ft;
	from N_900059588;
	to N_900030768;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900032574;
	phases ABC;
	length 132.000004224 ft;
	from N_900059632;
	to N_900030771;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900032575;
	phases ABC;
	length 300.0000096 ft;
	from N_900059603;
	to N_900030772;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900062271;
	phases AB;
	length 225.0000072 ft;
	from N_900061005;
	to N_900061388;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900088277;
	phases AB;
	length 76.000002432 ft;
	from N_900009061;
	to N_900087530;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900109010;
	phases ABC;
	length 240.00000768 ft;
	from N_900108934;
	to N_900108933;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900009658;
	phases ABC;
	length 225.0000072 ft;
	from N_900081008;
	to N_900010658;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900088120;
	phases AB;
	length 224.000007168 ft;
	from N_900087530;
	to N_900087373;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900088123;
	phases AB;
	length 530.00001696 ft;
	from N_900087371;
	to N_900087376;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900088124;
	phases AB;
	length 150.0000048 ft;
	from N_900087372;
	to N_900087377;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900058109;
	phases ABC;
	length 117.000003744 ft;
	from N_900057184;
	to N_900057186;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900088281;
	phases AB;
	length 220.00000704 ft;
	from N_900087368;
	to N_900087534;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900116703;
	phases AB;
	length 425.0000136 ft;
	from N_900190438;
	to N_900117770;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900061681;
	phases AB;
	length 134.000004288 ft;
	from N_900012900;
	to N_900060795;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900019399;
	phases AB;
	length 194.000006208 ft;
	from N_900060850;
	to N_900019790;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900077318;
	phases AC;
	length 139.000004448 ft;
	from N_900076487;
	to N_900076519;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900009657;
	phases ABC;
	length 383.000012256 ft;
	from N_900080968;
	to N_900010657;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900039145;
	phases ABC;
	length 40.00000128 ft;
	from N_900037124;
	to N_900037131;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900039142;
	phases ABC;
	length 120.00000384 ft;
	from N_900011843;
	to N_900037128;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900032951;
	phases AB;
	length 325.0000104 ft;
	from N_900061020;
	to N_900031125;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900110708;
	phases AB;
	length 666.000021312 ft;
	from N_900110853;
	to N_900061028;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900009652;
	phases AB;
	length 435.00001392 ft;
	from N_900010653;
	to N_900010661;
	configuration UGConfig_DEFAULT;
}

object underground_line {
	name L_900116704;
	phases AB;
	length 350.0000112 ft;
	from N_900117770;
	to N_900117771;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P&N;
}

object underground_line {
	name L_900077313;
	phases AC;
	length 461.000014752 ft;
	from N_900076490;
	to N_900076514;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900077312;
	phases AC;
	length 5.00000016 ft;
	from N_900076499;
	to N_900076513;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900009659;
	phases ABC;
	length 408.000013056 ft;
	from N_900080993;
	to N_900010659;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_900116701;
	phases AB;
	length 230.00000736 ft;
	from N_900117767;
	to N_900117768;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900058145;
	phases ABC;
	length 151.000004832 ft;
	from N_900037127;
	to N_900057221;
	configuration UGConfig_2_AL_XLP-CONC-PVC_15KV_3P;
}

object underground_line {
	name L_900058133;
	phases ABC;
	length 32.000001024 ft;
	from N_900115265;
	to N_900057209;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900042166;
	phases ABC;
	length 158.000005056 ft;
	from N_900023759;
	to N_920040275;
	configuration UGConfig_2_AL_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900109011;
	phases ABC;
	length 65.00000208 ft;
	from N_900057181;
	to N_900108934;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900039201;
	phases ABC;
	length 267.000008544 ft;
	from N_900059594;
	to N_900037187;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900057788;
	phases ABC;
	length 10.00000032 ft;
	from N_900037131;
	to N_900056858;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900060477;
	phases ABC;
	length 340.00001088 ft;
	from N_900030765;
	to N_900059580;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900060478;
	phases ABC;
	length 205.00000656 ft;
	from N_900059416;
	to N_900059581;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900057785;
	phases ABC;
	length 33.000001056 ft;
	from N_900056856;
	to N_900056855;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900057786;
	phases ABC;
	length 39.000001248 ft;
	from N_900056858;
	to N_900056856;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900017929;
	phases BC;
	length 435.00001392 ft;
	from N_900044942;
	to N_900018374;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900057782;
	phases ABC;
	length 22.000000704 ft;
	from N_900056853;
	to N_900056852;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900061887;
	phases AB;
	length 62.000001984 ft;
	from N_900002434;
	to N_900061004;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900040726;
	phases C;
	length 750.000024 ft;
	from N_900038681;
	to N_900038682;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_1P;
}

object underground_line {
	name L_900081737;
	phases ABC;
	length 145.00000464 ft;
	from N_900010657;
	to N_900080961;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900082715;
	phases BC;
	length 347.000011104 ft;
	from N_900079578;
	to N_900081941;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900081744;
	phases ABC;
	length 282.000009024 ft;
	from N_900080967;
	to N_900080968;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900088115;
	phases AB;
	length 235.00000752 ft;
	from N_900087373;
	to N_900087368;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900088117;
	phases AB;
	length 300.0000096 ft;
	from N_900087369;
	to N_900087370;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900088116;
	phases AB;
	length 31.000000992 ft;
	from N_900087537;
	to N_900087369;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900059932;
	phases BC;
	length 240.00000768 ft;
	from N_900026520;
	to N_900059035;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_900060479;
	phases ABC;
	length 328.000010496 ft;
	from N_900059581;
	to N_900059582;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900088297;
	phases AB;
	length 250.000008 ft;
	from N_900087555;
	to N_900087550;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_900088119;
	phases AB;
	length 255.00000816 ft;
	from N_900087376;
	to N_900087372;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900088118;
	phases AB;
	length 475.0000152 ft;
	from N_900087370;
	to N_900087371;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900044042;
	phases ABC;
	length 225.0000072 ft;
	from N_900042348;
	to N_900057179;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900115850;
	phases AB;
	length 290.00000928 ft;
	from N_900061020;
	to N_900116786;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900108158;
	phases AB;
	length 50.0000016 ft;
	from N_900054590;
	to N_900107897;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_900108159;
	phases AB;
	length 110.00000352 ft;
	from N_900107897;
	to N_900107898;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900110302;
	phases AB;
	length 380.00001216 ft;
	from N_900026549;
	to N_900110384;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900077304;
	phases AC;
	length 217.000006944 ft;
	from N_900076513;
	to N_900076505;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900110306;
	phases AB;
	length 122.000003904 ft;
	from N_900110387;
	to N_900110388;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900110307;
	phases AB;
	length 235.00000752 ft;
	from N_900110388;
	to N_900110389;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900010794;
	phases ABC;
	length 259.000008288 ft;
	from N_900057221;
	to N_900011845;
	configuration UGConfig_2_AL_XLP-CONC-PVC_15KV_3P;
}

object underground_line {
	name L_900110305;
	phases AB;
	length 95.00000304 ft;
	from N_900110386;
	to N_900110387;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900060444;
	phases AB;
	length 530.00001696 ft;
	from N_900061028;
	to N_900061041;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900117087;
	phases ABC;
	length 245.00000784 ft;
	from N_900080980;
	to N_900080981;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_900117088;
	phases ABC;
	length 225.0000072 ft;
	from N_900010658;
	to N_900080980;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900115757;
	phases BC;
	length 121.000003872 ft;
	from N_900079575;
	to N_900116676;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900039139;
	phases ABC;
	length 58.000001856 ft;
	from N_900011849;
	to N_900037125;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900057783;
	phases ABC;
	length 132.000004224 ft;
	from N_900056855;
	to N_900056853;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P&N;
}

object underground_line {
	name L_900061734;
	phases AB;
	length 25.0000008 ft;
	from N_900119610;
	to N_900119606;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900061736;
	phases AB;
	length 159.000005088 ft;
	from N_900119607;
	to N_900060850;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900107464;
	phases AB;
	length 222.000007104 ft;
	from N_900081911;
	to N_900106975;
	configuration UGConfig_2_AL_PEC_22KV_2P&N;
}

object underground_line {
	name L_900039198;
	phases ABC;
	length 186.000005952 ft;
	from N_900059585;
	to N_900037184;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900020291;
	phases AB;
	length 376.000012032 ft;
	from N_900060795;
	to N_900020599;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900088375;
	phases AB;
	length 99.000003168 ft;
	from N_900023761;
	to N_900087628;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900061899;
	phases AB;
	length 150.0000048 ft;
	from N_900107898;
	to N_900061016;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900048101;
	phases AB;
	length 250.000008 ft;
	from N_900031127;
	to N_900052248;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900017982;
	phases AB;
	length 200.0000064 ft;
	from N_900061016;
	to N_900018423;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900110710;
	phases AB;
	length 60.00000192 ft;
	from N_900114697;
	to N_900110853;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900088269;
	phases AB;
	length 326.000010432 ft;
	from N_900076447;
	to N_900087522;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900060530;
	phases ABC;
	length 326.000010432 ft;
	from N_900030769;
	to N_900059633;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900118254;
	phases AB;
	length 25.0000008 ft;
	from N_900002436;
	to N_900119610;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900039200;
	phases ABC;
	length 203.000006496 ft;
	from N_900059584;
	to N_900037186;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060459;
	phases ABC;
	length 328.000010496 ft;
	from N_900059565;
	to N_900059562;
	configuration UGConfig_2_AL_XLP-CONC-PVC_15KV_3P;
}

object underground_line {
	name L_900118251;
	phases AB;
	length 135.00000432 ft;
	from N_900119606;
	to N_900119608;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900118252;
	phases AB;
	length 230.00000736 ft;
	from N_900119608;
	to N_900119609;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900118253;
	phases AB;
	length 50.0000016 ft;
	from N_900119606;
	to N_900119607;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900060508;
	phases ABC;
	length 150.0000048 ft;
	from N_900059610;
	to N_900059611;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900055557;
	phases AB;
	length 340.00001088 ft;
	from N_900002433;
	to N_900054590;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900020973;
	phases ABC;
	length 269.000008608 ft;
	from N_900021183;
	to N_900021184;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900081766;
	phases ABC;
	length 347.000011104 ft;
	from N_900080986;
	to N_900080990;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_900081761;
	phases ABC;
	length 54.000001728 ft;
	from N_900080981;
	to N_900080985;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_900020974;
	phases ABC;
	length 1130.00003616 ft;
	from N_900021183;
	to N_900021185;
	configuration UGConfig_500_CU_XLP-PVC_22KV_3P;
}

object underground_line {
	name L_900081762;
	phases ABC;
	length 60.00000192 ft;
	from N_900080985;
	to N_900080986;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_900060500;
	phases ABC;
	length 190.00000608 ft;
	from N_900059600;
	to N_900059603;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900060501;
	phases ABC;
	length 331.000010592 ft;
	from N_900059607;
	to N_900059604;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900081769;
	phases ABC;
	length 59.000001888 ft;
	from N_900080991;
	to N_900080993;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_900060506;
	phases ABC;
	length 150.0000048 ft;
	from N_900030772;
	to N_900059609;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900080371;
	phases BC;
	length 23.000000736 ft;
	from N_900116676;
	to N_900079578;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900081784;
	phases ABC;
	length 220.00000704 ft;
	from N_900080961;
	to N_900081008;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_900081782;
	phases ABC;
	length 175.0000056 ft;
	from N_900198947;
	to N_900081006;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900081781;
	phases ABC;
	length 90.00000288 ft;
	from N_900010659;
	to N_900081005;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

object underground_line {
	name L_900029482;
	phases ABC;
	length 153.000004896 ft;
	from N_900027893;
	to N_900027894;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900081465;
	phases AB;
	length 133.000004256 ft;
	from N_900080684;
	to N_900080683;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P&N;
}

object underground_line {
	name L_900061888;
	phases AB;
	length 161.000005152 ft;
	from N_900061004;
	to N_900061005;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900077289;
	phases AC;
	length 235.00000752 ft;
	from N_900076500;
	to N_900076490;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900077288;
	phases AC;
	length 271.000008672 ft;
	from N_900023759;
	to N_900076489;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900088278;
	phases AB;
	length 253.000008096 ft;
	from N_900087390;
	to N_900087531;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900077286;
	phases AC;
	length 116.000003712 ft;
	from N_900076489;
	to N_900076487;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900023722;
	phases AB;
	length 272.000008704 ft;
	from N_900076445;
	to N_900023503;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900020666;
	phases AB;
	length 400.0000128 ft;
	from N_900001958;
	to N_900020934;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900125038;
	phases BC;
	length 390.00001248 ft;
	from N_900047073;
	to N_900192806;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900125039;
	phases BC;
	length 835.00002672 ft;
	from N_900192806;
	to N_900192291;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900080368;
	phases BC;
	length 130.00000416 ft;
	from N_900079557;
	to N_900079575;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_900077246;
	phases AB;
	length 92.000002944 ft;
	from N_900018997;
	to N_900076447;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900061889;
	phases AB;
	length 175.0000056 ft;
	from N_900061387;
	to N_900061006;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_900081466;
	phases AB;
	length 195.00000624 ft;
	from N_900080686;
	to N_900080684;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P&N;
}

object underground_line {
	name L_900081467;
	phases AB;
	length 113.000003616 ft;
	from N_900014659;
	to N_900080685;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P&N;
}

object underground_line {
	name L_900114036;
	phases AB;
	length 60.00000192 ft;
	from N_900031128;
	to N_900114696;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_900114037;
	phases AB;
	length 425.0000136 ft;
	from N_900110849;
	to N_900114697;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_900060534;
	phases ABC;
	length 170.00000544 ft;
	from N_900030761;
	to N_900059637;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900081468;
	phases AB;
	length 108.000003456 ft;
	from N_900080685;
	to N_900080686;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P&N;
}

object underground_line {
	name L_900060532;
	phases ABC;
	length 125.000004 ft;
	from N_900030762;
	to N_900059635;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900024076;
	phases AB;
	length 521.000016672 ft;
	from N_900087628;
	to N_900023757;
	configuration UGConfig_2_AL_XLP-PVC_22KV_2P;
}

object underground_line {
	name L_900060533;
	phases ABC;
	length 253.000008096 ft;
	from N_900059430;
	to N_900059636;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_900081743;
	phases ABC;
	length 272.000008704 ft;
	from N_900010663;
	to N_900080967;
	configuration UGConfig_2_AL_PEC_22KV_3P&N;
}

//*********************************************
// Switch Objects
//*********************************************
object switch {
	name L_600029454_Switch;
	phases C;
	from N_600028637;
	to N_600017096;
	status CLOSED;
}

object switch {
	name L_900039401_Switch;
	phases AB;
	from N_900037209;
	to N_900037385;
	status CLOSED;
}

object switch {
	name L_900133525_Switch;
	phases ABC;
	from N_900203577;
	to N_900203576;
	status CLOSED;
}

object switch {
	name L_900012234_Switch;
	phases ABC;
	from N_900037123;
	to N_900011843;
	status CLOSED;
}

object switch {
	name L_900062270_Switch;
	phases AB;
	from N_900019520;
	to N_900061387;
	status CLOSED;
}

object switch {
	name L_900129929_Switch;
	phases ABC;
	from N_900198946;
	to N_900198947;
	status CLOSED;
}

object switch {
	name L_900133524_Switch;
	phases ABC;
	from N_900203573;
	to N_900203577;
	status CLOSED;
}

object switch {
	name L_900011957_Switch;
	phases ABC;
	from N_900012859;
	to N_900002187;
	status CLOSED;
}

object switch {
	name L_900028528_Switch;
	phases BC;
	from N_900026927;
	to N_900026928;
	status CLOSED;
}

object switch {
	name L_900001988_Switch;
	phases AB;
	from N_900002530;
	to N_900002531;
	status CLOSED;
}

object switch {
	name L_900024074_Switch;
	phases ABC;
	from N_900023766;
	to N_900023761;
	status CLOSED;
}

object switch {
	name S_K120_14101105_Switch;
	phases ABC;
	from N_900023143;
	to N_K120_14101105-SC;
	status CLOSED;
}

object switch {
	name L_900001903_Switch;
	phases AB;
	from N_900002432;
	to N_900002440;
	status CLOSED;
}

object switch {
	name L_900001997_Switch;
	phases BC;
	from N_900002543;
	to N_900002551;
	status CLOSED;
}

object switch {
	name L_900019124_Switch;
	phases AB;
	from N_900061388;
	to N_900019520;
	status CLOSED;
}

object switch {
	name L_900001996_Switch;
	phases BC;
	from N_900002542;
	to N_900002550;
	status CLOSED;
}

object switch {
	name L_900060112_Switch;
	phases BC;
	from N_900058990;
	to N_900059215;
	status CLOSED;
}

object switch {
	name L_900010791_Switch;
	phases ABC;
	from N_900037125;
	to N_900011842;
	status CLOSED;
}

object switch {
	name L_900044039_Switch;
	phases ABC;
	from N_900021184;
	to N_900042345;
	status CLOSED;
}

object switch {
	name L_900013966_Switch;
	phases BC;
	from N_900081941;
	to N_900014924;
	status CLOSED;
}

object switch {
	name L_900024071_Switch;
	phases ABC;
	from N_900023764;
	to N_900023759;
	status CLOSED;
}

object switch {
	name L_900039140_Switch;
	phases ABC;
	from N_900011842;
	to N_900037126;
	status CLOSED;
}

object switch {
	name L_900130570_Switch;
	phases AB;
	from N_900060859;
	to N_900199719;
	status CLOSED;
}

object switch {
	name L_900001908_Switch;
	phases AB;
	from N_900002445;
	to N_900002436;
	status CLOSED;
}

object switch {
	name L_900020969_Switch;
	phases ABC;
	from N_900021178;
	to N_900021182;
	status CLOSED;
}

object switch {
	name S_K105_14101105_Switch;
	phases ABC;
	from N_900023623;
	to N_K105_14101105-SC;
	status CLOSED;
}

object switch {
	name L_900034725_Switch;
	phases ABC;
	from N_900032805;
	to N_900032806;
	status CLOSED;
}

object switch {
	name L_900001901_Switch;
	phases AB;
	from N_900002430;
	to N_900002438;
	status CLOSED;
}

object switch {
	name L_900039141_Switch;
	phases ABC;
	from N_900011842;
	to N_900037127;
	status CLOSED;
}

object switch {
	name L_900012012_Switch;
	phases ABC;
	from N_900012908;
	to N_900012909;
	status CLOSED;
}

object switch {
	name L_900011998_Switch;
	phases AB;
	from N_900012895;
	to N_900012900;
	status CLOSED;
}

object switch {
	name L_900039399_Switch;
	phases AB;
	from N_900037382;
	to N_900037383;
	status CLOSED;
}

object switch {
	name L_900011679_Switch;
	phases ABC;
	from N_900041724;
	to N_900012626;
	status CLOSED;
}

object switch {
	name L_900082686_Switch;
	phases AB;
	from N_900106975;
	to N_900081912;
	status CLOSED;
}

object switch {
	name L_900020977_Switch;
	phases ABC;
	from N_920040185;
	to N_900021181;
	status CLOSED;
}

object switch {
	name L_900001902_Switch;
	phases AB;
	from N_900002439;
	to N_900002431;
	status CLOSED;
}

object switch {
	name L_900009654_Switch;
	phases AB;
	from N_900010653;
	to N_900010655;
	status CLOSED;
}

object switch {
	name L_900018586_Switch;
	phases AB;
	from N_900018995;
	to N_900018997;
	status CLOSED;
}

object switch {
	name L_900126433_Switch;
	phases ABC;
	from N_900194453;
	to N_900194456;
	status CLOSED;
}

object switch {
	name L_900001904_Switch;
	phases ABC;
	from N_900002441;
	to N_900001963;
	status CLOSED;
}

object switch {
	name L_900027797_Switch;
	phases BC;
	from N_900026302;
	to N_900022507;
	status CLOSED;
}

object switch {
	name L_900011677_Switch;
	phases AB;
	from N_900012627;
	to N_900012631;
	status CLOSED;
}

object switch {
	name L_900001906_Switch;
	phases AB;
	from N_900002443;
	to N_900002434;
	status CLOSED;
}

object switch {
	name L_900081553_Switch;
	phases BC;
	from N_900080771;
	to N_900080772;
	status CLOSED;
}

object switch {
	name L_900011681_Switch;
	phases ABC;
	from N_900012629;
	to N_900012637;
	status CLOSED;
}

object switch {
	name L_900009655_Switch;
	phases AB;
	from N_900081913;
	to N_900010654;
	status CLOSED;
}

object switch {
	name L_900034393_Switch;
	phases ABC;
	from N_900056863;
	to N_900032497;
	status CLOSED;
}

object switch {
	name L_900039137_Switch;
	phases ABC;
	from N_900013123;
	to N_900037123;
	status CLOSED;
}

object switch {
	name L_900011997_Switch;
	phases AB;
	from N_900012894;
	to N_900002414;
	status CLOSED;
}

object switch {
	name L_900126432_Switch;
	phases ABC;
	from N_900194452;
	to N_900194454;
	status CLOSED;
}

object switch {
	name L_900020971_Switch;
	phases ABC;
	from N_900021175;
	to N_900021178;
	status CLOSED;
}

object switch {
	name L_900023199_Switch;
	phases AC;
	from N_900023129;
	to N_900009035;
	status CLOSED;
}

object switch {
	name L_900023792_Switch;
	phases ABC;
	from N_900203572;
	to N_900019000;
	status CLOSED;
}

object switch {
	name L_900006335_Switch;
	phases BC;
	from N_900007171;
	to N_900007173;
	status CLOSED;
}

object switch {
	name S_K122_14101105_Switch;
	phases ABC;
	from N_900030146;
	to N_K122_14101105-SC;
	status CLOSED;
}

object switch {
	name L_900001905_Switch;
	phases AB;
	from N_900002442;
	to N_900002433;
	status CLOSED;
}

object switch {
	name L_900126430_Switch;
	phases ABC;
	from N_900194451;
	to N_900194453;
	status CLOSED;
}

object switch {
	name L_900133522_Switch;
	phases ABC;
	from N_900203572;
	to N_900203575;
	status CLOSED;
}

object switch {
	name L_900113373_Switch;
	phases C;
	from N_900026307;
	to N_900113922;
	status CLOSED;
}

object switch {
	name L_900133520_Switch;
	phases ABC;
	from N_900203571;
	to N_900203573;
	status CLOSED;
}

object switch {
	name L_900011678_Switch;
	phases AB;
	from N_900012628;
	to N_900008102;
	status CLOSED;
}

object switch {
	name L_900047579_Switch;
	phases BC;
	from N_900046120;
	to N_900046122;
	status CLOSED;
}

object switch {
	name L_900018583_Switch;
	phases AB;
	from N_900018996;
	to N_900008956;
	status CLOSED;
}

object switch {
	name S_K106_14101105_Switch;
	phases ABC;
	from N_900019002;
	to N_K106_14101105-SC;
	status CLOSED;
}

object switch {
	name L_900032563_Switch;
	phases ABC;
	from N_900001956;
	to N_900030761;
	status CLOSED;
}

object switch {
	name L_900020966_Switch;
	phases ABC;
	from N_900021176;
	to N_900021180;
	status CLOSED;
}

object switch {
	name L_900060507_Switch;
	phases ABC;
	from N_900059609;
	to N_900059610;
	status CLOSED;
}

object switch {
	name L_900023200_Switch;
	phases BC;
	from N_900023134;
	to N_900019951;
	status CLOSED;
}

object switch {
	name L_900023483_Switch;
	phases A;
	from N_900023312;
	to N_900018492;
	status CLOSED;
}

object switch {
	name L_900034302_Switch;
	phases BC;
	from N_900032410;
	to N_900032411;
	status CLOSED;
}

object switch {
	name L_900036766_Switch;
	phases AB;
	from N_900012893;
	to N_900034750;
	status CLOSED;
}

object switch {
	name L_900028129_Switch;
	phases ABC;
	from N_900026547;
	to N_900026548;
	status CLOSED;
}

object switch {
	name L_900009662_Switch;
	phases ABC;
	from N_900010653;
	to N_900010664;
	status CLOSED;
}

object switch {
	name L_900027794_Switch;
	phases BC;
	from N_900026307;
	to N_900007179;
	status CLOSED;
}

object switch {
	name L_900018588_Switch;
	phases AB;
	from N_900018999;
	to N_900009061;
	status CLOSED;
}

object switch {
	name L_900039138_Switch;
	phases ABC;
	from N_900037123;
	to N_900037124;
	status CLOSED;
}

object switch {
	name L_900039546_Switch;
	phases AB;
	from N_900037527;
	to N_900037528;
	status CLOSED;
}

object switch {
	name L_900060094_Switch;
	phases BC;
	from N_900059074;
	to N_900059197;
	status CLOSED;
}

object switch {
	name L_900059875_Switch;
	phases BC;
	from N_900059184;
	to N_900026929;
	status CLOSED;
}

object switch {
	name L_900023484_Switch;
	phases A;
	from N_900023313;
	to N_900018501;
	status CLOSED;
}

object switch {
	name L_900009661_Switch;
	phases ABC;
	from N_900010660;
	to N_900010653;
	status CLOSED;
}

object switch {
	name L_900020965_Switch;
	phases ABC;
	from N_900021180;
	to N_900021175;
	status CLOSED;
}

object switch {
	name L_900023902_Switch;
	phases ABC;
	from N_900021185;
	to N_900023620;
	status CLOSED;
}

object switch {
	name L_900002011_Switch;
	phases BC;
	from N_900002560;
	to N_900002562;
	status CLOSED;
}

object switch {
	name L_900020967_Switch;
	phases ABC;
	from N_900021180;
	to N_900012154;
	status CLOSED;
}

object switch {
	name L_900009664_Switch;
	phases ABC;
	from N_900010656;
	to N_900010331;
	status CLOSED;
}

object switch {
	name L_900057793_Switch;
	phases ABC;
	from N_900032496;
	to N_900056863;
	status CLOSED;
}

object switch {
	name L_900031901_Switch;
	phases A;
	from N_900002449;
	to N_900030147;
	status CLOSED;
}

object switch {
	name L_900028112_Switch;
	phases BC;
	from N_900026519;
	to N_900026520;
	status CLOSED;
}

object switch {
	name L_900080350_Switch;
	phases BC;
	from N_900010662;
	to N_900079557;
	status CLOSED;
}

object switch {
	name L_900133518_Switch;
	phases ABC;
	from N_900019000;
	to N_900203571;
	status CLOSED;
}

object switch {
	name L_900018587_Switch;
	phases AB;
	from N_900018998;
	to N_900009066;
	status CLOSED;
}

object switch {
	name L_900040725_Switch;
	phases C;
	from N_900038680;
	to N_900038681;
	status CLOSED;
}

object switch {
	name L_900029481_Switch;
	phases ABC;
	from N_900002451;
	to N_900027893;
	status CLOSED;
}

object switch {
	name L_900011999_Switch;
	phases AB;
	from N_900012901;
	to N_900001044;
	status CLOSED;
}

object switch {
	name L_900043468_Switch;
	phases ABC;
	from N_900026552;
	to N_900041724;
	status CLOSED;
}

object switch {
	name L_900011956_Switch;
	phases ABC;
	from N_900036353;
	to N_900012632;
	status CLOSED;
}

object switch {
	name L_900130095_Switch;
	phases AB;
	from N_900010661;
	to N_900199158;
	status CLOSED;
}

//*********************************************
// Cap, Reg, PV Objects
//*********************************************
#include "AL0001_glmfile_equip_manual.glm"
//#include "AL0001_glmfile_equip_volt.glm"
#include "AL0001_glmfile_PVend.glm"
//#include "AL0001_glmfile_PVcenter.glm"
//#include "AL0001_glmfile_PVdist.glm"
//#include "AL0001_glmfile_PVLargedist.glm"
//#include "AL0001_glmfile_PVend_smartinv.glm"
//#include "AL0001_glmfile_PVend_flicker.glm"


//*********************************************
// Recorder Objects
//*********************************************

//object multi_recorder {
//	property N_900030146:voltage_A.real,N_900030146:voltage_A.imag,N_900030146:voltage_B.real,N_900030146:voltage_B.imag,N_900030146:voltage_C.real,N_900030146:voltage_C.imag,N_900019002:voltage_A.real,N_900019002:voltage_A.imag,N_900019002:voltage_B.real,N_900019002:voltage_B.imag,N_900019002:voltage_C.real,N_900019002:voltage_C.imag;
//	file "Cap_node_log.csv";
//	interval 60;
//	limit 2880;
//};

//object multi_recorder {
//	property N_900023623:voltage_A.real,N_900023623:voltage_A.imag,N_900023623:voltage_B.real,N_900023623:voltage_B.imag,N_900023623:voltage_C.real,N_900023623:voltage_C.imag,N_900030146:voltage_A.real,N_900030146:voltage_A.imag,N_900030146:voltage_B.real,N_900030146:voltage_B.imag,N_900030146:voltage_C.real,N_900030146:voltage_C.imag,N_900019002:voltage_A.real,N_900019002:voltage_A.imag,N_900019002:voltage_B.real,N_900019002:voltage_B.imag,N_900019002:voltage_C.real,N_900019002:voltage_C.imag,N_900023143:voltage_A.real,N_900023143:voltage_A.imag,N_900023143:voltage_B.real,N_900023143:voltage_B.imag,N_900023143:voltage_C.real,N_900023143:voltage_C.imag;
//	file "Cap_node_log.csv";
//	interval 60;
//	limit 2880;
//};

object multi_recorder {
	property N_900063497:voltage_B.real,N_900063497:voltage_B.imag,N_900063497:voltage_C.real,N_900063497:voltage_C.imag;
	file "volt_node_log.csv";
	interval 60;
	limit 2880;
};

//object multi_recorder {
//	property N_900018865:voltage_A.real,N_900018865:voltage_A.imag,N_900018865:voltage_B.real,N_900018865:voltage_B.imag,N_900018865:voltage_C.real,N_900018865:voltage_C.imag;
//	file "PV_node_log.csv";
//	interval 60;
//	limit 2880;
//};