//
//********************************
// A demonstration of cyme xml to Gridlab-D input
// created by: Vaibhav Donde
//

clock{
	timestamp '2000-07-17 0:00:00';
	stoptime '2000-07-18 0:00:00';
}
#set profiler=1


//********************************
// modules
//********************************
module tape;
module powerflow{
	solver_method FBS;
	default_maximum_voltage_error 1e-9;
};

//*********************************************
// Conductor Objects
//*********************************************
// OHCond_1/0_AAC_I
object overhead_line_conductor {
	name OHCond_1/0_AAC_I;
	resistance 0.8820750323;
	geometric_mean_radius 0.0110971584;
	diameter 0.367999264;
}

// OHCond_2_CU_I
object overhead_line_conductor {
	name OHCond_2_CU_I;
	resistance 0.8920559109;
	geometric_mean_radius 0.0882773952;
	diameter 0.291999416;
}

// OHCond_3/0_CU_I
object overhead_line_conductor {
	name OHCond_3/0_CU_I;
	resistance 0.3535696472;
	geometric_mean_radius 0.0140363992;
	diameter 0.463999072;
}

// OHCond_336_AAC_I
object overhead_line_conductor {
	name OHCond_336_AAC_I;
	resistance 0.2778923147;
	geometric_mean_radius 0.020994624;
	diameter 0.66499867;
}

// OHCond_2/0_CU_I
object overhead_line_conductor {
	name OHCond_2/0_CU_I;
	resistance 0.4453383704;
	geometric_mean_radius 0.012506804;
	diameter 0.413999172;
}

// OHCond_715_AAC_I
object overhead_line_conductor {
	name OHCond_715_AAC_I;
	resistance 0.1324968876;
	geometric_mean_radius 0.0311920128;
	diameter 0.972998054;
}

// OHCond_3/0_AAC_I
object overhead_line_conductor {
	name OHCond_3/0_AAC_I;
	resistance 0.5542847618;
	geometric_mean_radius 0.0140363992;
	diameter 0.463999072;
}

// OHCond_1/0_ACSR_I
object overhead_line_conductor {
	name OHCond_1/0_ACSR_I;
	resistance 0.8584762571;
	geometric_mean_radius 0.053506312;
	diameter 0.397999204;
}

// OHCond_NONE
object overhead_line_conductor {
	name OHCond_NONE;
	resistance 0.0;
	geometric_mean_radius 0.0;
	diameter 0.0;
}

// OHCond_4/0_ACSR_I
object overhead_line_conductor {
	name OHCond_4/0_ACSR_I;
	resistance 0.4287883292;
	geometric_mean_radius 0.0976549808;
	diameter 0.562998874;
}

// OHCond_4_ACSR_I
object overhead_line_conductor {
	name OHCond_4_ACSR_I;
	resistance 2.1715395317;
	geometric_mean_radius 0.0524265688;
	diameter 0.2499995;
}

// OHCond_6_CU_I
object overhead_line_conductor {
	name OHCond_6_CU_I;
	resistance 2.2113584416;
	geometric_mean_radius 0.00525866;
	diameter 0.161999676;
}

// OHCond_DEFAULT
object overhead_line_conductor {
	name OHCond_DEFAULT;
	resistance 0.27792611;
	geometric_mean_radius 0.01667552;
	diameter 0.52799107;
}

// OHCond_1/0_CU_I
object overhead_line_conductor {
	name OHCond_1/0_CU_I;
	resistance 0.5615250025;
	geometric_mean_radius 0.0111371416;
	diameter 0.367999264;
}

// OHCond_4/0_AAC_I
object overhead_line_conductor {
	name OHCond_4/0_AAC_I;
	resistance 0.4406874934;
	geometric_mean_radius 0.015765976;
	diameter 0.521998956;
}

// OHCond_4_CU_I
object overhead_line_conductor {
	name OHCond_4_CU_I;
	resistance 1.4181103321;
	geometric_mean_radius 0.006998208;
	diameter 0.231999536;
}

// OHCond_397_AAC_I
object overhead_line_conductor {
	name OHCond_397_AAC_I;
	resistance 0.2354936969;
	geometric_mean_radius 0.0227941632;
	diameter 0.722998554;
}

// OHCond_1_CU_I
object overhead_line_conductor {
	name OHCond_1_CU_I;
	resistance 0.7076011635;
	geometric_mean_radius 0.0099074696;
	diameter 0.327999344;
}

// OHCond_2_ACSR_I
object overhead_line_conductor {
	name OHCond_2_ACSR_I;
	resistance 1.3505631832;
	geometric_mean_radius 0.060464504;
	diameter 0.32499935;
}

// UGCable_DEFAULT
object underground_line_conductor {
	name UGCable_DEFAULT;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_700_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_700_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1000_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1000_AL_XLP-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_600_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_600_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

//*********************************************
// Line spacing objects
//*********************************************
// OHSpacing_HORIZONTAL_2P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// OHSpacing_TRIANGULAR_3P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1000_AL_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1000_AL_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_1P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_1P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// OHSpacing_HORIZONTAL_3P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// OHSpacing_HORIZONTAL_3P_45
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 3.7499544;
	distance_BN 3.7499544;
	distance_CN 3.7499544;
}

// OHSpacing_TRIANGULAR_3P_30
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// UGSpacing_DEFAULT
object line_spacing {
	name UGSpacing_DEFAULT;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_TRIANGULAR_3P_35
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_35;
	distance_AB 2.9166312;
	distance_BC 2.9166312;
	distance_AC 2.9166312;
	distance_AN 5.49993312;
	distance_BN 5.49993312;
	distance_CN 5.49993312;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_3P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_45
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// UGSpacing_2_AL_PEC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

//*********************************************
// Line Config objects
//*********************************************
// L_1200094088_LineConfig
object line_configuration {
	name L_1200094088_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200037610_LineConfig
object line_configuration {
	name L_1200037610_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060062_LineConfig
object line_configuration {
	name L_1200060062_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016884_LineConfig
object line_configuration {
	name L_1200016884_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100378_LineConfig
object line_configuration {
	name L_1200100378_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092396-P_LineConfig
object line_configuration {
	name L_1200092396-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200173413_LineConfig
object line_configuration {
	name L_1200173413_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200118820_LineConfig
object line_configuration {
	name L_1200118820_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101072_LineConfig
object line_configuration {
	name L_1200101072_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092415_LineConfig
object line_configuration {
	name L_1200092415_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092389-P_LineConfig
object line_configuration {
	name L_1200092389-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154579_LineConfig
object line_configuration {
	name L_1200154579_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155084_LineConfig
object line_configuration {
	name L_1200155084_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200048765_LineConfig
object line_configuration {
	name L_1200048765_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154849_LineConfig
object line_configuration {
	name L_1200154849_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154628_LineConfig
object line_configuration {
	name L_1200154628_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200213867_LineConfig
object line_configuration {
	name L_1200213867_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155201_LineConfig
object line_configuration {
	name L_1200155201_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155206_LineConfig
object line_configuration {
	name L_1200155206_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061342_LineConfig
object line_configuration {
	name L_1200061342_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154552_LineConfig
object line_configuration {
	name L_1200154552_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018122_LineConfig
object line_configuration {
	name L_1200018122_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155200_LineConfig
object line_configuration {
	name L_1200155200_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017028_LineConfig
object line_configuration {
	name L_1200017028_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154546_LineConfig
object line_configuration {
	name L_1200154546_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200059910_LineConfig
object line_configuration {
	name L_1200059910_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154669_LineConfig
object line_configuration {
	name L_1200154669_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004321_LineConfig
object line_configuration {
	name L_1200004321_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200217904_LineConfig
object line_configuration {
	name L_1200217904_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200170834_LineConfig
object line_configuration {
	name L_1200170834_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060110_LineConfig
object line_configuration {
	name L_1200060110_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154506_LineConfig
object line_configuration {
	name L_1200154506_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200018517_LineConfig
object line_configuration {
	name L_1200018517_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154936_LineConfig
object line_configuration {
	name L_1200154936_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154677_LineConfig
object line_configuration {
	name L_1200154677_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154455_LineConfig
object line_configuration {
	name L_1200154455_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200169821_LineConfig
object line_configuration {
	name L_1200169821_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200184614_LineConfig
object line_configuration {
	name L_1200184614_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154981_LineConfig
object line_configuration {
	name L_1200154981_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155141_LineConfig
object line_configuration {
	name L_1200155141_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200061335_LineConfig
object line_configuration {
	name L_1200061335_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154498_LineConfig
object line_configuration {
	name L_1200154498_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154457_LineConfig
object line_configuration {
	name L_1200154457_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154524_LineConfig
object line_configuration {
	name L_1200154524_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200148365_LineConfig
object line_configuration {
	name L_1200148365_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200176651_LineConfig
object line_configuration {
	name L_1200176651_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155033_LineConfig
object line_configuration {
	name L_1200155033_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200203683_LineConfig
object line_configuration {
	name L_1200203683_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017029_LineConfig
object line_configuration {
	name L_1200017029_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200212848_LineConfig
object line_configuration {
	name L_1200212848_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154482_LineConfig
object line_configuration {
	name L_1200154482_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200175013_LineConfig
object line_configuration {
	name L_1200175013_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155012_LineConfig
object line_configuration {
	name L_1200155012_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155090_LineConfig
object line_configuration {
	name L_1200155090_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200169949_LineConfig
object line_configuration {
	name L_1200169949_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154460_LineConfig
object line_configuration {
	name L_1200154460_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068281_LineConfig
object line_configuration {
	name L_1200068281_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200151249_LineConfig
object line_configuration {
	name L_1200151249_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155130_LineConfig
object line_configuration {
	name L_1200155130_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154995_LineConfig
object line_configuration {
	name L_1200154995_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154278_LineConfig
object line_configuration {
	name L_1200154278_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017144_LineConfig
object line_configuration {
	name L_1200017144_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017144-P_LineConfig
object line_configuration {
	name L_1200017144-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155240_LineConfig
object line_configuration {
	name L_1200155240_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016940_LineConfig
object line_configuration {
	name L_1200016940_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200089095_LineConfig
object line_configuration {
	name L_1200089095_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200094091_LineConfig
object line_configuration {
	name L_1200094091_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200096459_LineConfig
object line_configuration {
	name L_1200096459_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061359_LineConfig
object line_configuration {
	name L_1200061359_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154736_LineConfig
object line_configuration {
	name L_1200154736_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154508_LineConfig
object line_configuration {
	name L_1200154508_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154484_LineConfig
object line_configuration {
	name L_1200154484_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061341_LineConfig
object line_configuration {
	name L_1200061341_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101728_LineConfig
object line_configuration {
	name L_1200101728_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154610_LineConfig
object line_configuration {
	name L_1200154610_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017026_LineConfig
object line_configuration {
	name L_1200017026_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155016_LineConfig
object line_configuration {
	name L_1200155016_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061347_LineConfig
object line_configuration {
	name L_1200061347_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018468_LineConfig
object line_configuration {
	name L_1200018468_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154688_LineConfig
object line_configuration {
	name L_1200154688_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200118807_LineConfig
object line_configuration {
	name L_1200118807_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155056_LineConfig
object line_configuration {
	name L_1200155056_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_1200154892_LineConfig
object line_configuration {
	name L_1200154892_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154318_LineConfig
object line_configuration {
	name L_1200154318_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154645_LineConfig
object line_configuration {
	name L_1200154645_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155058_LineConfig
object line_configuration {
	name L_1200155058_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200016947_LineConfig
object line_configuration {
	name L_1200016947_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155162_LineConfig
object line_configuration {
	name L_1200155162_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154440_LineConfig
object line_configuration {
	name L_1200154440_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155074_LineConfig
object line_configuration {
	name L_1200155074_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016934_LineConfig
object line_configuration {
	name L_1200016934_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101070_LineConfig
object line_configuration {
	name L_1200101070_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154967_LineConfig
object line_configuration {
	name L_1200154967_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154793_LineConfig
object line_configuration {
	name L_1200154793_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154918_LineConfig
object line_configuration {
	name L_1200154918_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154493_LineConfig
object line_configuration {
	name L_1200154493_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061102_LineConfig
object line_configuration {
	name L_1200061102_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154672_LineConfig
object line_configuration {
	name L_1200154672_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200064260_LineConfig
object line_configuration {
	name L_1200064260_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154830_LineConfig
object line_configuration {
	name L_1200154830_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154743_LineConfig
object line_configuration {
	name L_1200154743_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200110036_LineConfig
object line_configuration {
	name L_1200110036_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091752_LineConfig
object line_configuration {
	name L_1200091752_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155213_LineConfig
object line_configuration {
	name L_1200155213_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200049428_LineConfig
object line_configuration {
	name L_1200049428_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061361_LineConfig
object line_configuration {
	name L_1200061361_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200155247_LineConfig
object line_configuration {
	name L_1200155247_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068768_LineConfig
object line_configuration {
	name L_1200068768_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200061104_LineConfig
object line_configuration {
	name L_1200061104_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_1200154540_LineConfig
object line_configuration {
	name L_1200154540_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154692_LineConfig
object line_configuration {
	name L_1200154692_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154685_LineConfig
object line_configuration {
	name L_1200154685_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091242_LineConfig
object line_configuration {
	name L_1200091242_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200089745_LineConfig
object line_configuration {
	name L_1200089745_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155243_LineConfig
object line_configuration {
	name L_1200155243_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091249_LineConfig
object line_configuration {
	name L_1200091249_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060060_LineConfig
object line_configuration {
	name L_1200060060_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154424_LineConfig
object line_configuration {
	name L_1200154424_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200097599_LineConfig
object line_configuration {
	name L_1200097599_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154562_LineConfig
object line_configuration {
	name L_1200154562_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155216_LineConfig
object line_configuration {
	name L_1200155216_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200155211_LineConfig
object line_configuration {
	name L_1200155211_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100984_LineConfig
object line_configuration {
	name L_1200100984_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200018122-P-2_LineConfig
object line_configuration {
	name L_1200018122-P-2_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154434_LineConfig
object line_configuration {
	name L_1200154434_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154551_LineConfig
object line_configuration {
	name L_1200154551_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100375_LineConfig
object line_configuration {
	name L_1200100375_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091247_LineConfig
object line_configuration {
	name L_1200091247_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200222689_LineConfig
object line_configuration {
	name L_1200222689_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094083_LineConfig
object line_configuration {
	name L_1200094083_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200185826_LineConfig
object line_configuration {
	name L_1200185826_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154653_LineConfig
object line_configuration {
	name L_1200154653_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154664_LineConfig
object line_configuration {
	name L_1200154664_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154500_LineConfig
object line_configuration {
	name L_1200154500_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059912_LineConfig
object line_configuration {
	name L_1200059912_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154586_LineConfig
object line_configuration {
	name L_1200154586_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018525_LineConfig
object line_configuration {
	name L_1200018525_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200037614_LineConfig
object line_configuration {
	name L_1200037614_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200186289_LineConfig
object line_configuration {
	name L_1200186289_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155232_LineConfig
object line_configuration {
	name L_1200155232_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061363_LineConfig
object line_configuration {
	name L_1200061363_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200155034-P_LineConfig
object line_configuration {
	name L_1200155034-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155233_LineConfig
object line_configuration {
	name L_1200155233_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154451_LineConfig
object line_configuration {
	name L_1200154451_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004322_LineConfig
object line_configuration {
	name L_1200004322_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091248_LineConfig
object line_configuration {
	name L_1200091248_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100986_LineConfig
object line_configuration {
	name L_1200100986_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200060104_LineConfig
object line_configuration {
	name L_1200060104_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154639_LineConfig
object line_configuration {
	name L_1200154639_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092391-P_LineConfig
object line_configuration {
	name L_1200092391-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092399_LineConfig
object line_configuration {
	name L_1200092399_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200099735_LineConfig
object line_configuration {
	name L_1200099735_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016886_LineConfig
object line_configuration {
	name L_1200016886_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154617_LineConfig
object line_configuration {
	name L_1200154617_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031106_LineConfig
object line_configuration {
	name L_1200031106_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154754_LineConfig
object line_configuration {
	name L_1200154754_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091241_LineConfig
object line_configuration {
	name L_1200091241_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031353_LineConfig
object line_configuration {
	name L_1200031353_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200111260_LineConfig
object line_configuration {
	name L_1200111260_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155165_LineConfig
object line_configuration {
	name L_1200155165_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200097595_LineConfig
object line_configuration {
	name L_1200097595_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068278_LineConfig
object line_configuration {
	name L_1200068278_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200099293_LineConfig
object line_configuration {
	name L_1200099293_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155082-P_LineConfig
object line_configuration {
	name L_1200155082-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155039_LineConfig
object line_configuration {
	name L_1200155039_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154454_LineConfig
object line_configuration {
	name L_1200154454_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200037615_LineConfig
object line_configuration {
	name L_1200037615_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200108315_LineConfig
object line_configuration {
	name L_1200108315_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091803_LineConfig
object line_configuration {
	name L_1200091803_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155160_LineConfig
object line_configuration {
	name L_1200155160_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200074972_LineConfig
object line_configuration {
	name L_1200074972_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154518_LineConfig
object line_configuration {
	name L_1200154518_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017032_LineConfig
object line_configuration {
	name L_1200017032_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017020_LineConfig
object line_configuration {
	name L_1200017020_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154463_LineConfig
object line_configuration {
	name L_1200154463_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154578_LineConfig
object line_configuration {
	name L_1200154578_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200056864_LineConfig
object line_configuration {
	name L_1200056864_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154316_LineConfig
object line_configuration {
	name L_1200154316_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004319_LineConfig
object line_configuration {
	name L_1200004319_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018939_LineConfig
object line_configuration {
	name L_1200018939_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018464_LineConfig
object line_configuration {
	name L_1200018464_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154321_LineConfig
object line_configuration {
	name L_1200154321_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092397-P_LineConfig
object line_configuration {
	name L_1200092397-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200089096_LineConfig
object line_configuration {
	name L_1200089096_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200155122_LineConfig
object line_configuration {
	name L_1200155122_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200020196_LineConfig
object line_configuration {
	name L_1200020196_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155144_LineConfig
object line_configuration {
	name L_1200155144_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200186436_LineConfig
object line_configuration {
	name L_1200186436_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200108582_LineConfig
object line_configuration {
	name L_1200108582_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155087-P_LineConfig
object line_configuration {
	name L_1200155087-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016939_LineConfig
object line_configuration {
	name L_1200016939_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059966_LineConfig
object line_configuration {
	name L_1200059966_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155231_LineConfig
object line_configuration {
	name L_1200155231_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154750_LineConfig
object line_configuration {
	name L_1200154750_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016936_LineConfig
object line_configuration {
	name L_1200016936_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155207_LineConfig
object line_configuration {
	name L_1200155207_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155022_LineConfig
object line_configuration {
	name L_1200155022_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154668_LineConfig
object line_configuration {
	name L_1200154668_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200090905_LineConfig
object line_configuration {
	name L_1200090905_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154502_LineConfig
object line_configuration {
	name L_1200154502_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059965_LineConfig
object line_configuration {
	name L_1200059965_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154520_LineConfig
object line_configuration {
	name L_1200154520_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200148007_LineConfig
object line_configuration {
	name L_1200148007_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200088168_LineConfig
object line_configuration {
	name L_1200088168_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154265_LineConfig
object line_configuration {
	name L_1200154265_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154303_LineConfig
object line_configuration {
	name L_1200154303_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154984_LineConfig
object line_configuration {
	name L_1200154984_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154525_LineConfig
object line_configuration {
	name L_1200154525_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200216034_LineConfig
object line_configuration {
	name L_1200216034_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200155143_LineConfig
object line_configuration {
	name L_1200155143_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154269_LineConfig
object line_configuration {
	name L_1200154269_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155021_LineConfig
object line_configuration {
	name L_1200155021_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155027_LineConfig
object line_configuration {
	name L_1200155027_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200089094_LineConfig
object line_configuration {
	name L_1200089094_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200092404_LineConfig
object line_configuration {
	name L_1200092404_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200184302_LineConfig
object line_configuration {
	name L_1200184302_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154571_LineConfig
object line_configuration {
	name L_1200154571_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061364_LineConfig
object line_configuration {
	name L_1200061364_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031360_LineConfig
object line_configuration {
	name L_1200031360_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155087_LineConfig
object line_configuration {
	name L_1200155087_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154509_LineConfig
object line_configuration {
	name L_1200154509_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154891_LineConfig
object line_configuration {
	name L_1200154891_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200001704_LineConfig
object line_configuration {
	name L_1200001704_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154601_LineConfig
object line_configuration {
	name L_1200154601_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200097596_LineConfig
object line_configuration {
	name L_1200097596_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031368_LineConfig
object line_configuration {
	name L_1200031368_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092414_LineConfig
object line_configuration {
	name L_1200092414_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154304_LineConfig
object line_configuration {
	name L_1200154304_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154615_LineConfig
object line_configuration {
	name L_1200154615_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154560_LineConfig
object line_configuration {
	name L_1200154560_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200118809_LineConfig
object line_configuration {
	name L_1200118809_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094094_LineConfig
object line_configuration {
	name L_1200094094_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155026_LineConfig
object line_configuration {
	name L_1200155026_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154576_LineConfig
object line_configuration {
	name L_1200154576_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154832_LineConfig
object line_configuration {
	name L_1200154832_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154684_LineConfig
object line_configuration {
	name L_1200154684_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031364_LineConfig
object line_configuration {
	name L_1200031364_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060111_LineConfig
object line_configuration {
	name L_1200060111_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154426_LineConfig
object line_configuration {
	name L_1200154426_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154564_LineConfig
object line_configuration {
	name L_1200154564_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091243_LineConfig
object line_configuration {
	name L_1200091243_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092397_LineConfig
object line_configuration {
	name L_1200092397_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018312_LineConfig
object line_configuration {
	name L_1200018312_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154667_LineConfig
object line_configuration {
	name L_1200154667_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154944_LineConfig
object line_configuration {
	name L_1200154944_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101732_LineConfig
object line_configuration {
	name L_1200101732_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004327_LineConfig
object line_configuration {
	name L_1200004327_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154464_LineConfig
object line_configuration {
	name L_1200154464_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154619_LineConfig
object line_configuration {
	name L_1200154619_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018313_LineConfig
object line_configuration {
	name L_1200018313_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154481_LineConfig
object line_configuration {
	name L_1200154481_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154264_LineConfig
object line_configuration {
	name L_1200154264_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018465_LineConfig
object line_configuration {
	name L_1200018465_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100380_LineConfig
object line_configuration {
	name L_1200100380_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154614_LineConfig
object line_configuration {
	name L_1200154614_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060058_LineConfig
object line_configuration {
	name L_1200060058_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154673_LineConfig
object line_configuration {
	name L_1200154673_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154279_LineConfig
object line_configuration {
	name L_1200154279_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154980_LineConfig
object line_configuration {
	name L_1200154980_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018515_LineConfig
object line_configuration {
	name L_1200018515_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154982_LineConfig
object line_configuration {
	name L_1200154982_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154983_LineConfig
object line_configuration {
	name L_1200154983_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154302_LineConfig
object line_configuration {
	name L_1200154302_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200110037_LineConfig
object line_configuration {
	name L_1200110037_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155226_LineConfig
object line_configuration {
	name L_1200155226_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200222401_LineConfig
object line_configuration {
	name L_1200222401_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200155083_LineConfig
object line_configuration {
	name L_1200155083_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155129_LineConfig
object line_configuration {
	name L_1200155129_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155229_LineConfig
object line_configuration {
	name L_1200155229_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154438_LineConfig
object line_configuration {
	name L_1200154438_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016933_LineConfig
object line_configuration {
	name L_1200016933_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155124_LineConfig
object line_configuration {
	name L_1200155124_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155038_LineConfig
object line_configuration {
	name L_1200155038_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016948_LineConfig
object line_configuration {
	name L_1200016948_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154687_LineConfig
object line_configuration {
	name L_1200154687_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154671_LineConfig
object line_configuration {
	name L_1200154671_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200037613_LineConfig
object line_configuration {
	name L_1200037613_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155242_LineConfig
object line_configuration {
	name L_1200155242_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200037612_LineConfig
object line_configuration {
	name L_1200037612_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018320-P-2_LineConfig
object line_configuration {
	name L_1200018320-P-2_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060061_LineConfig
object line_configuration {
	name L_1200060061_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154531_LineConfig
object line_configuration {
	name L_1200154531_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154505_LineConfig
object line_configuration {
	name L_1200154505_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154469_LineConfig
object line_configuration {
	name L_1200154469_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060051_LineConfig
object line_configuration {
	name L_1200060051_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154580_LineConfig
object line_configuration {
	name L_1200154580_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200074971_LineConfig
object line_configuration {
	name L_1200074971_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061350_LineConfig
object line_configuration {
	name L_1200061350_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061092_LineConfig
object line_configuration {
	name L_1200061092_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060109_LineConfig
object line_configuration {
	name L_1200060109_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154680_LineConfig
object line_configuration {
	name L_1200154680_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154577_LineConfig
object line_configuration {
	name L_1200154577_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154439_LineConfig
object line_configuration {
	name L_1200154439_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154775_LineConfig
object line_configuration {
	name L_1200154775_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154917_LineConfig
object line_configuration {
	name L_1200154917_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200184612_LineConfig
object line_configuration {
	name L_1200184612_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154485_LineConfig
object line_configuration {
	name L_1200154485_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155214_LineConfig
object line_configuration {
	name L_1200155214_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094084_LineConfig
object line_configuration {
	name L_1200094084_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155221_LineConfig
object line_configuration {
	name L_1200155221_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154597_LineConfig
object line_configuration {
	name L_1200154597_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154753_LineConfig
object line_configuration {
	name L_1200154753_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061100_LineConfig
object line_configuration {
	name L_1200061100_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154650_LineConfig
object line_configuration {
	name L_1200154650_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200068398_LineConfig
object line_configuration {
	name L_1200068398_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004324_LineConfig
object line_configuration {
	name L_1200004324_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155225_LineConfig
object line_configuration {
	name L_1200155225_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092408_LineConfig
object line_configuration {
	name L_1200092408_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016931_LineConfig
object line_configuration {
	name L_1200016931_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154670_LineConfig
object line_configuration {
	name L_1200154670_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154831_LineConfig
object line_configuration {
	name L_1200154831_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154548_LineConfig
object line_configuration {
	name L_1200154548_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154747_LineConfig
object line_configuration {
	name L_1200154747_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091244_LineConfig
object line_configuration {
	name L_1200091244_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154539_LineConfig
object line_configuration {
	name L_1200154539_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018466-2_LineConfig
object line_configuration {
	name L_1200018466-2_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154611_LineConfig
object line_configuration {
	name L_1200154611_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154427_LineConfig
object line_configuration {
	name L_1200154427_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200074973_LineConfig
object line_configuration {
	name L_1200074973_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154642_LineConfig
object line_configuration {
	name L_1200154642_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016887_LineConfig
object line_configuration {
	name L_1200016887_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154566_LineConfig
object line_configuration {
	name L_1200154566_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154977_LineConfig
object line_configuration {
	name L_1200154977_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068396_LineConfig
object line_configuration {
	name L_1200068396_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154496_LineConfig
object line_configuration {
	name L_1200154496_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017029-P_LineConfig
object line_configuration {
	name L_1200017029-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200151034_LineConfig
object line_configuration {
	name L_1200151034_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018940_LineConfig
object line_configuration {
	name L_1200018940_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200110038_LineConfig
object line_configuration {
	name L_1200110038_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154305_LineConfig
object line_configuration {
	name L_1200154305_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155015_LineConfig
object line_configuration {
	name L_1200155015_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155205_LineConfig
object line_configuration {
	name L_1200155205_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018941_LineConfig
object line_configuration {
	name L_1200018941_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092398-P_LineConfig
object line_configuration {
	name L_1200092398-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154696_LineConfig
object line_configuration {
	name L_1200154696_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154840_LineConfig
object line_configuration {
	name L_1200154840_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017030_LineConfig
object line_configuration {
	name L_1200017030_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154613_LineConfig
object line_configuration {
	name L_1200154613_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154467_LineConfig
object line_configuration {
	name L_1200154467_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200189737_LineConfig
object line_configuration {
	name L_1200189737_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200222367_LineConfig
object line_configuration {
	name L_1200222367_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017025_LineConfig
object line_configuration {
	name L_1200017025_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200171125_LineConfig
object line_configuration {
	name L_1200171125_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154271_LineConfig
object line_configuration {
	name L_1200154271_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200103993_LineConfig
object line_configuration {
	name L_1200103993_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154971_LineConfig
object line_configuration {
	name L_1200154971_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031367_LineConfig
object line_configuration {
	name L_1200031367_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154841-P_LineConfig
object line_configuration {
	name L_1200154841-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154889_LineConfig
object line_configuration {
	name L_1200154889_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031098_LineConfig
object line_configuration {
	name L_1200031098_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200060053_LineConfig
object line_configuration {
	name L_1200060053_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154751_LineConfig
object line_configuration {
	name L_1200154751_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068395_LineConfig
object line_configuration {
	name L_1200068395_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155139_LineConfig
object line_configuration {
	name L_1200155139_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200154456_LineConfig
object line_configuration {
	name L_1200154456_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100377_LineConfig
object line_configuration {
	name L_1200100377_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200104729_LineConfig
object line_configuration {
	name L_1200104729_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101073_LineConfig
object line_configuration {
	name L_1200101073_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154523_LineConfig
object line_configuration {
	name L_1200154523_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155142-P_LineConfig
object line_configuration {
	name L_1200155142-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155125_LineConfig
object line_configuration {
	name L_1200155125_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154556_LineConfig
object line_configuration {
	name L_1200154556_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200099289_LineConfig
object line_configuration {
	name L_1200099289_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155251_LineConfig
object line_configuration {
	name L_1200155251_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155080_LineConfig
object line_configuration {
	name L_1200155080_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154442_LineConfig
object line_configuration {
	name L_1200154442_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200118814_LineConfig
object line_configuration {
	name L_1200118814_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091253_LineConfig
object line_configuration {
	name L_1200091253_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031356_LineConfig
object line_configuration {
	name L_1200031356_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155126_LineConfig
object line_configuration {
	name L_1200155126_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154744_LineConfig
object line_configuration {
	name L_1200154744_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059910-P_LineConfig
object line_configuration {
	name L_1200059910-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155014_LineConfig
object line_configuration {
	name L_1200155014_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154458_LineConfig
object line_configuration {
	name L_1200154458_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200128529_LineConfig
object line_configuration {
	name L_1200128529_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154453_LineConfig
object line_configuration {
	name L_1200154453_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200088430_LineConfig
object line_configuration {
	name L_1200088430_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155104_LineConfig
object line_configuration {
	name L_1200155104_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155228_LineConfig
object line_configuration {
	name L_1200155228_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154845_LineConfig
object line_configuration {
	name L_1200154845_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154780_LineConfig
object line_configuration {
	name L_1200154780_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154702_LineConfig
object line_configuration {
	name L_1200154702_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018519_LineConfig
object line_configuration {
	name L_1200018519_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094080_LineConfig
object line_configuration {
	name L_1200094080_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017022_LineConfig
object line_configuration {
	name L_1200017022_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018942_LineConfig
object line_configuration {
	name L_1200018942_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200097600_LineConfig
object line_configuration {
	name L_1200097600_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094085_LineConfig
object line_configuration {
	name L_1200094085_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154462_LineConfig
object line_configuration {
	name L_1200154462_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200099699_LineConfig
object line_configuration {
	name L_1200099699_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154322_LineConfig
object line_configuration {
	name L_1200154322_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018943_LineConfig
object line_configuration {
	name L_1200018943_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154894_LineConfig
object line_configuration {
	name L_1200154894_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154308_LineConfig
object line_configuration {
	name L_1200154308_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154716_LineConfig
object line_configuration {
	name L_1200154716_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154782_LineConfig
object line_configuration {
	name L_1200154782_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200055048_LineConfig
object line_configuration {
	name L_1200055048_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200134584_LineConfig
object line_configuration {
	name L_1200134584_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155163_LineConfig
object line_configuration {
	name L_1200155163_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154536_LineConfig
object line_configuration {
	name L_1200154536_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155161_LineConfig
object line_configuration {
	name L_1200155161_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068400_LineConfig
object line_configuration {
	name L_1200068400_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154537_LineConfig
object line_configuration {
	name L_1200154537_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154959_LineConfig
object line_configuration {
	name L_1200154959_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060054_LineConfig
object line_configuration {
	name L_1200060054_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154465_LineConfig
object line_configuration {
	name L_1200154465_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154654_LineConfig
object line_configuration {
	name L_1200154654_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154960_LineConfig
object line_configuration {
	name L_1200154960_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200154850_LineConfig
object line_configuration {
	name L_1200154850_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092392_LineConfig
object line_configuration {
	name L_1200092392_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200020195_LineConfig
object line_configuration {
	name L_1200020195_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155248_LineConfig
object line_configuration {
	name L_1200155248_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200109190_LineConfig
object line_configuration {
	name L_1200109190_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154890_LineConfig
object line_configuration {
	name L_1200154890_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018316_LineConfig
object line_configuration {
	name L_1200018316_LineConfig;
	conductor_A OHCond_1/0_ACSR_I;
	conductor_B OHCond_1/0_ACSR_I;
	conductor_C OHCond_1/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154273_LineConfig
object line_configuration {
	name L_1200154273_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154559_LineConfig
object line_configuration {
	name L_1200154559_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154623_LineConfig
object line_configuration {
	name L_1200154623_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154587_LineConfig
object line_configuration {
	name L_1200154587_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155082_LineConfig
object line_configuration {
	name L_1200155082_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155230_LineConfig
object line_configuration {
	name L_1200155230_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154558_LineConfig
object line_configuration {
	name L_1200154558_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154511_LineConfig
object line_configuration {
	name L_1200154511_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200171419_LineConfig
object line_configuration {
	name L_1200171419_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154749_LineConfig
object line_configuration {
	name L_1200154749_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100230_LineConfig
object line_configuration {
	name L_1200100230_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092406_LineConfig
object line_configuration {
	name L_1200092406_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068770_LineConfig
object line_configuration {
	name L_1200068770_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155060_LineConfig
object line_configuration {
	name L_1200155060_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154651_LineConfig
object line_configuration {
	name L_1200154651_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154641_LineConfig
object line_configuration {
	name L_1200154641_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154690_LineConfig
object line_configuration {
	name L_1200154690_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154681_LineConfig
object line_configuration {
	name L_1200154681_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200118821_LineConfig
object line_configuration {
	name L_1200118821_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018317_LineConfig
object line_configuration {
	name L_1200018317_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154927_LineConfig
object line_configuration {
	name L_1200154927_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154569_LineConfig
object line_configuration {
	name L_1200154569_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154966_LineConfig
object line_configuration {
	name L_1200154966_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200222399_LineConfig
object line_configuration {
	name L_1200222399_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200103319_LineConfig
object line_configuration {
	name L_1200103319_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091754_LineConfig
object line_configuration {
	name L_1200091754_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091753_LineConfig
object line_configuration {
	name L_1200091753_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154547_LineConfig
object line_configuration {
	name L_1200154547_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094441_LineConfig
object line_configuration {
	name L_1200094441_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155075_LineConfig
object line_configuration {
	name L_1200155075_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200222689-P_LineConfig
object line_configuration {
	name L_1200222689-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200216019_LineConfig
object line_configuration {
	name L_1200216019_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200020198_LineConfig
object line_configuration {
	name L_1200020198_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155149_LineConfig
object line_configuration {
	name L_1200155149_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154468_LineConfig
object line_configuration {
	name L_1200154468_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200213852_LineConfig
object line_configuration {
	name L_1200213852_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154573_LineConfig
object line_configuration {
	name L_1200154573_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154535_LineConfig
object line_configuration {
	name L_1200154535_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018467-P_LineConfig
object line_configuration {
	name L_1200018467-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154503_LineConfig
object line_configuration {
	name L_1200154503_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017038_LineConfig
object line_configuration {
	name L_1200017038_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092403_LineConfig
object line_configuration {
	name L_1200092403_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094087_LineConfig
object line_configuration {
	name L_1200094087_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200093050_LineConfig
object line_configuration {
	name L_1200093050_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016885_LineConfig
object line_configuration {
	name L_1200016885_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200188066_LineConfig
object line_configuration {
	name L_1200188066_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154839_LineConfig
object line_configuration {
	name L_1200154839_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059906_LineConfig
object line_configuration {
	name L_1200059906_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200110034_LineConfig
object line_configuration {
	name L_1200110034_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154487_LineConfig
object line_configuration {
	name L_1200154487_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060055_LineConfig
object line_configuration {
	name L_1200060055_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200104400_LineConfig
object line_configuration {
	name L_1200104400_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155224_LineConfig
object line_configuration {
	name L_1200155224_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060047_LineConfig
object line_configuration {
	name L_1200060047_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155061_LineConfig
object line_configuration {
	name L_1200155061_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154563_LineConfig
object line_configuration {
	name L_1200154563_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018315_LineConfig
object line_configuration {
	name L_1200018315_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154843_LineConfig
object line_configuration {
	name L_1200154843_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155241_LineConfig
object line_configuration {
	name L_1200155241_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155153_LineConfig
object line_configuration {
	name L_1200155153_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200154848_LineConfig
object line_configuration {
	name L_1200154848_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154598_LineConfig
object line_configuration {
	name L_1200154598_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155030_LineConfig
object line_configuration {
	name L_1200155030_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200155235_LineConfig
object line_configuration {
	name L_1200155235_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200090904_LineConfig
object line_configuration {
	name L_1200090904_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059908_LineConfig
object line_configuration {
	name L_1200059908_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200069708_LineConfig
object line_configuration {
	name L_1200069708_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091255_LineConfig
object line_configuration {
	name L_1200091255_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154497_LineConfig
object line_configuration {
	name L_1200154497_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031105_LineConfig
object line_configuration {
	name L_1200031105_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155121_LineConfig
object line_configuration {
	name L_1200155121_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091919_LineConfig
object line_configuration {
	name L_1200091919_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200175115_LineConfig
object line_configuration {
	name L_1200175115_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155054_LineConfig
object line_configuration {
	name L_1200155054_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016928_LineConfig
object line_configuration {
	name L_1200016928_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200154276_LineConfig
object line_configuration {
	name L_1200154276_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154818_LineConfig
object line_configuration {
	name L_1200154818_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154735_LineConfig
object line_configuration {
	name L_1200154735_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154528_LineConfig
object line_configuration {
	name L_1200154528_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154310_LineConfig
object line_configuration {
	name L_1200154310_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154893_LineConfig
object line_configuration {
	name L_1200154893_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200134585_LineConfig
object line_configuration {
	name L_1200134585_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092399-P_LineConfig
object line_configuration {
	name L_1200092399-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154792_LineConfig
object line_configuration {
	name L_1200154792_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154841_LineConfig
object line_configuration {
	name L_1200154841_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200108063_LineConfig
object line_configuration {
	name L_1200108063_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200221873_LineConfig
object line_configuration {
	name L_1200221873_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091806_LineConfig
object line_configuration {
	name L_1200091806_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154616_LineConfig
object line_configuration {
	name L_1200154616_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154694_LineConfig
object line_configuration {
	name L_1200154694_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200212738_LineConfig
object line_configuration {
	name L_1200212738_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018526_LineConfig
object line_configuration {
	name L_1200018526_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154274_LineConfig
object line_configuration {
	name L_1200154274_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200098908_LineConfig
object line_configuration {
	name L_1200098908_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154834_LineConfig
object line_configuration {
	name L_1200154834_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155120_LineConfig
object line_configuration {
	name L_1200155120_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200109187_LineConfig
object line_configuration {
	name L_1200109187_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004317_LineConfig
object line_configuration {
	name L_1200004317_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155245_LineConfig
object line_configuration {
	name L_1200155245_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155238_LineConfig
object line_configuration {
	name L_1200155238_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154625_LineConfig
object line_configuration {
	name L_1200154625_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094090_LineConfig
object line_configuration {
	name L_1200094090_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154612_LineConfig
object line_configuration {
	name L_1200154612_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018467-2_LineConfig
object line_configuration {
	name L_1200018467-2_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154845-P_LineConfig
object line_configuration {
	name L_1200154845-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092411_LineConfig
object line_configuration {
	name L_1200092411_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100367_LineConfig
object line_configuration {
	name L_1200100367_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068397_LineConfig
object line_configuration {
	name L_1200068397_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155032_LineConfig
object line_configuration {
	name L_1200155032_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154470_LineConfig
object line_configuration {
	name L_1200154470_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154541_LineConfig
object line_configuration {
	name L_1200154541_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200109188_LineConfig
object line_configuration {
	name L_1200109188_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200118825_LineConfig
object line_configuration {
	name L_1200118825_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200217463_LineConfig
object line_configuration {
	name L_1200217463_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154732_LineConfig
object line_configuration {
	name L_1200154732_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154678_LineConfig
object line_configuration {
	name L_1200154678_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155037_LineConfig
object line_configuration {
	name L_1200155037_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091252_LineConfig
object line_configuration {
	name L_1200091252_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061085_LineConfig
object line_configuration {
	name L_1200061085_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200221624_LineConfig
object line_configuration {
	name L_1200221624_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154277_LineConfig
object line_configuration {
	name L_1200154277_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154312_LineConfig
object line_configuration {
	name L_1200154312_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154776_LineConfig
object line_configuration {
	name L_1200154776_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154519_LineConfig
object line_configuration {
	name L_1200154519_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154584_LineConfig
object line_configuration {
	name L_1200154584_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200089747_LineConfig
object line_configuration {
	name L_1200089747_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017031_LineConfig
object line_configuration {
	name L_1200017031_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061598_LineConfig
object line_configuration {
	name L_1200061598_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200088629_LineConfig
object line_configuration {
	name L_1200088629_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154634_LineConfig
object line_configuration {
	name L_1200154634_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200175098_LineConfig
object line_configuration {
	name L_1200175098_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154939_LineConfig
object line_configuration {
	name L_1200154939_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092400-P_LineConfig
object line_configuration {
	name L_1200092400-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154575_LineConfig
object line_configuration {
	name L_1200154575_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091246_LineConfig
object line_configuration {
	name L_1200091246_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200099696_LineConfig
object line_configuration {
	name L_1200099696_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155250_LineConfig
object line_configuration {
	name L_1200155250_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017027_LineConfig
object line_configuration {
	name L_1200017027_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200109189_LineConfig
object line_configuration {
	name L_1200109189_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155142_LineConfig
object line_configuration {
	name L_1200155142_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154833_LineConfig
object line_configuration {
	name L_1200154833_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154838_LineConfig
object line_configuration {
	name L_1200154838_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200105925_LineConfig
object line_configuration {
	name L_1200105925_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154507_LineConfig
object line_configuration {
	name L_1200154507_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200184611_LineConfig
object line_configuration {
	name L_1200184611_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059911_LineConfig
object line_configuration {
	name L_1200059911_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154521_LineConfig
object line_configuration {
	name L_1200154521_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200173293_LineConfig
object line_configuration {
	name L_1200173293_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092402_LineConfig
object line_configuration {
	name L_1200092402_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154319_LineConfig
object line_configuration {
	name L_1200154319_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154599_LineConfig
object line_configuration {
	name L_1200154599_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154472_LineConfig
object line_configuration {
	name L_1200154472_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154570_LineConfig
object line_configuration {
	name L_1200154570_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200104730_LineConfig
object line_configuration {
	name L_1200104730_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155041_LineConfig
object line_configuration {
	name L_1200155041_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094081_LineConfig
object line_configuration {
	name L_1200094081_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154988_LineConfig
object line_configuration {
	name L_1200154988_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004318_LineConfig
object line_configuration {
	name L_1200004318_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200179658_LineConfig
object line_configuration {
	name L_1200179658_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154583_LineConfig
object line_configuration {
	name L_1200154583_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155249_LineConfig
object line_configuration {
	name L_1200155249_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060101_LineConfig
object line_configuration {
	name L_1200060101_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094171_LineConfig
object line_configuration {
	name L_1200094171_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200099291_LineConfig
object line_configuration {
	name L_1200099291_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061097_LineConfig
object line_configuration {
	name L_1200061097_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154499_LineConfig
object line_configuration {
	name L_1200154499_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154582_LineConfig
object line_configuration {
	name L_1200154582_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154794_LineConfig
object line_configuration {
	name L_1200154794_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154526_LineConfig
object line_configuration {
	name L_1200154526_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154306_LineConfig
object line_configuration {
	name L_1200154306_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154501_LineConfig
object line_configuration {
	name L_1200154501_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154928_LineConfig
object line_configuration {
	name L_1200154928_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200061086_LineConfig
object line_configuration {
	name L_1200061086_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094086_LineConfig
object line_configuration {
	name L_1200094086_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155164_LineConfig
object line_configuration {
	name L_1200155164_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154459_LineConfig
object line_configuration {
	name L_1200154459_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101731_LineConfig
object line_configuration {
	name L_1200101731_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060107_LineConfig
object line_configuration {
	name L_1200060107_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154542_LineConfig
object line_configuration {
	name L_1200154542_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154568_LineConfig
object line_configuration {
	name L_1200154568_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154632_LineConfig
object line_configuration {
	name L_1200154632_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155088-P_LineConfig
object line_configuration {
	name L_1200155088-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155217_LineConfig
object line_configuration {
	name L_1200155217_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200089744_LineConfig
object line_configuration {
	name L_1200089744_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200064261_LineConfig
object line_configuration {
	name L_1200064261_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200110039_LineConfig
object line_configuration {
	name L_1200110039_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031361_LineConfig
object line_configuration {
	name L_1200031361_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200037609_LineConfig
object line_configuration {
	name L_1200037609_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154976_LineConfig
object line_configuration {
	name L_1200154976_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200118808_LineConfig
object line_configuration {
	name L_1200118808_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200110042_LineConfig
object line_configuration {
	name L_1200110042_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154635_LineConfig
object line_configuration {
	name L_1200154635_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154847_LineConfig
object line_configuration {
	name L_1200154847_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100371_LineConfig
object line_configuration {
	name L_1200100371_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154968_LineConfig
object line_configuration {
	name L_1200154968_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154851_LineConfig
object line_configuration {
	name L_1200154851_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154846-P_LineConfig
object line_configuration {
	name L_1200154846-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018321_LineConfig
object line_configuration {
	name L_1200018321_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154837_LineConfig
object line_configuration {
	name L_1200154837_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154629_LineConfig
object line_configuration {
	name L_1200154629_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155049_LineConfig
object line_configuration {
	name L_1200155049_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154748_LineConfig
object line_configuration {
	name L_1200154748_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154637_LineConfig
object line_configuration {
	name L_1200154637_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155246_LineConfig
object line_configuration {
	name L_1200155246_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154933_LineConfig
object line_configuration {
	name L_1200154933_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154919_LineConfig
object line_configuration {
	name L_1200154919_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200219422_LineConfig
object line_configuration {
	name L_1200219422_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154543_LineConfig
object line_configuration {
	name L_1200154543_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091805_LineConfig
object line_configuration {
	name L_1200091805_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154268_LineConfig
object line_configuration {
	name L_1200154268_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092410_LineConfig
object line_configuration {
	name L_1200092410_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154307_LineConfig
object line_configuration {
	name L_1200154307_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154600_LineConfig
object line_configuration {
	name L_1200154600_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155234_LineConfig
object line_configuration {
	name L_1200155234_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200091238_LineConfig
object line_configuration {
	name L_1200091238_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154585_LineConfig
object line_configuration {
	name L_1200154585_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060050_LineConfig
object line_configuration {
	name L_1200060050_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155159_LineConfig
object line_configuration {
	name L_1200155159_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154698_LineConfig
object line_configuration {
	name L_1200154698_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154842_LineConfig
object line_configuration {
	name L_1200154842_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154565_LineConfig
object line_configuration {
	name L_1200154565_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059914_LineConfig
object line_configuration {
	name L_1200059914_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200109195_LineConfig
object line_configuration {
	name L_1200109195_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092392-P_LineConfig
object line_configuration {
	name L_1200092392-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155136_LineConfig
object line_configuration {
	name L_1200155136_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155047_LineConfig
object line_configuration {
	name L_1200155047_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154990_LineConfig
object line_configuration {
	name L_1200154990_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018314_LineConfig
object line_configuration {
	name L_1200018314_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031097_LineConfig
object line_configuration {
	name L_1200031097_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155236_LineConfig
object line_configuration {
	name L_1200155236_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017024-P_LineConfig
object line_configuration {
	name L_1200017024-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200064974_LineConfig
object line_configuration {
	name L_1200064974_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031359_LineConfig
object line_configuration {
	name L_1200031359_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200096536_LineConfig
object line_configuration {
	name L_1200096536_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094089_LineConfig
object line_configuration {
	name L_1200094089_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154549_LineConfig
object line_configuration {
	name L_1200154549_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154627_LineConfig
object line_configuration {
	name L_1200154627_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155227_LineConfig
object line_configuration {
	name L_1200155227_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200184613_LineConfig
object line_configuration {
	name L_1200184613_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155034_LineConfig
object line_configuration {
	name L_1200155034_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154461_LineConfig
object line_configuration {
	name L_1200154461_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154816_LineConfig
object line_configuration {
	name L_1200154816_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154985_LineConfig
object line_configuration {
	name L_1200154985_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155152_LineConfig
object line_configuration {
	name L_1200155152_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154486_LineConfig
object line_configuration {
	name L_1200154486_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154272_LineConfig
object line_configuration {
	name L_1200154272_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092391_LineConfig
object line_configuration {
	name L_1200092391_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092402-P_LineConfig
object line_configuration {
	name L_1200092402-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018947_LineConfig
object line_configuration {
	name L_1200018947_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200097598_LineConfig
object line_configuration {
	name L_1200097598_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068765_LineConfig
object line_configuration {
	name L_1200068765_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200154665_LineConfig
object line_configuration {
	name L_1200154665_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154534_LineConfig
object line_configuration {
	name L_1200154534_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018318_LineConfig
object line_configuration {
	name L_1200018318_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200099801_LineConfig
object line_configuration {
	name L_1200099801_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200213848_LineConfig
object line_configuration {
	name L_1200213848_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018523_LineConfig
object line_configuration {
	name L_1200018523_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018938_LineConfig
object line_configuration {
	name L_1200018938_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017030-P_LineConfig
object line_configuration {
	name L_1200017030-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200219492_LineConfig
object line_configuration {
	name L_1200219492_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154315_LineConfig
object line_configuration {
	name L_1200154315_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200118802_LineConfig
object line_configuration {
	name L_1200118802_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031350_LineConfig
object line_configuration {
	name L_1200031350_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200221867_LineConfig
object line_configuration {
	name L_1200221867_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155020_LineConfig
object line_configuration {
	name L_1200155020_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155237_LineConfig
object line_configuration {
	name L_1200155237_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061096_LineConfig
object line_configuration {
	name L_1200061096_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059967_LineConfig
object line_configuration {
	name L_1200059967_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154783_LineConfig
object line_configuration {
	name L_1200154783_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155134_LineConfig
object line_configuration {
	name L_1200155134_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200124437_LineConfig
object line_configuration {
	name L_1200124437_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1200098780_LineConfig
object line_configuration {
	name L_1200098780_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155138_LineConfig
object line_configuration {
	name L_1200155138_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061351_LineConfig
object line_configuration {
	name L_1200061351_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200109186_LineConfig
object line_configuration {
	name L_1200109186_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061098_LineConfig
object line_configuration {
	name L_1200061098_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155081-P_LineConfig
object line_configuration {
	name L_1200155081-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154697_LineConfig
object line_configuration {
	name L_1200154697_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154495_LineConfig
object line_configuration {
	name L_1200154495_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094092_LineConfig
object line_configuration {
	name L_1200094092_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154317_LineConfig
object line_configuration {
	name L_1200154317_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200099697_LineConfig
object line_configuration {
	name L_1200099697_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155223_LineConfig
object line_configuration {
	name L_1200155223_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200089746_LineConfig
object line_configuration {
	name L_1200089746_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060494_LineConfig
object line_configuration {
	name L_1200060494_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200020201_LineConfig
object line_configuration {
	name L_1200020201_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154842-P_LineConfig
object line_configuration {
	name L_1200154842-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200221867-P_LineConfig
object line_configuration {
	name L_1200221867-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154270_LineConfig
object line_configuration {
	name L_1200154270_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155092_LineConfig
object line_configuration {
	name L_1200155092_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154557_LineConfig
object line_configuration {
	name L_1200154557_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018466-P_LineConfig
object line_configuration {
	name L_1200018466-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155128_LineConfig
object line_configuration {
	name L_1200155128_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154631_LineConfig
object line_configuration {
	name L_1200154631_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068283_LineConfig
object line_configuration {
	name L_1200068283_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154963_LineConfig
object line_configuration {
	name L_1200154963_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200154689_LineConfig
object line_configuration {
	name L_1200154689_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154314_LineConfig
object line_configuration {
	name L_1200154314_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155137_LineConfig
object line_configuration {
	name L_1200155137_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101729_LineConfig
object line_configuration {
	name L_1200101729_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155023_LineConfig
object line_configuration {
	name L_1200155023_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200155131_LineConfig
object line_configuration {
	name L_1200155131_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154489_LineConfig
object line_configuration {
	name L_1200154489_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200103992_LineConfig
object line_configuration {
	name L_1200103992_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154309_LineConfig
object line_configuration {
	name L_1200154309_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154975_LineConfig
object line_configuration {
	name L_1200154975_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154844_LineConfig
object line_configuration {
	name L_1200154844_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154815_LineConfig
object line_configuration {
	name L_1200154815_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004326_LineConfig
object line_configuration {
	name L_1200004326_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155029_LineConfig
object line_configuration {
	name L_1200155029_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200020263_LineConfig
object line_configuration {
	name L_1200020263_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200096458_LineConfig
object line_configuration {
	name L_1200096458_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060375_LineConfig
object line_configuration {
	name L_1200060375_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200144191_LineConfig
object line_configuration {
	name L_1200144191_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_45;
}

// L_1200017026-P_LineConfig
object line_configuration {
	name L_1200017026-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154538_LineConfig
object line_configuration {
	name L_1200154538_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155090-P_LineConfig
object line_configuration {
	name L_1200155090-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155203_LineConfig
object line_configuration {
	name L_1200155203_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154544_LineConfig
object line_configuration {
	name L_1200154544_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155213-P_LineConfig
object line_configuration {
	name L_1200155213-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154666_LineConfig
object line_configuration {
	name L_1200154666_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154706_LineConfig
object line_configuration {
	name L_1200154706_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200096535_LineConfig
object line_configuration {
	name L_1200096535_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200103257_LineConfig
object line_configuration {
	name L_1200103257_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154561_LineConfig
object line_configuration {
	name L_1200154561_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200097597_LineConfig
object line_configuration {
	name L_1200097597_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154713_LineConfig
object line_configuration {
	name L_1200154713_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200144531_LineConfig
object line_configuration {
	name L_1200144531_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200020199_LineConfig
object line_configuration {
	name L_1200020199_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155045_LineConfig
object line_configuration {
	name L_1200155045_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155018_LineConfig
object line_configuration {
	name L_1200155018_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200099294_LineConfig
object line_configuration {
	name L_1200099294_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154555_LineConfig
object line_configuration {
	name L_1200154555_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091918_LineConfig
object line_configuration {
	name L_1200091918_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154441_LineConfig
object line_configuration {
	name L_1200154441_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154655_LineConfig
object line_configuration {
	name L_1200154655_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154652_LineConfig
object line_configuration {
	name L_1200154652_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060024_LineConfig
object line_configuration {
	name L_1200060024_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200020193_LineConfig
object line_configuration {
	name L_1200020193_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092398_LineConfig
object line_configuration {
	name L_1200092398_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092412_LineConfig
object line_configuration {
	name L_1200092412_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200155244_LineConfig
object line_configuration {
	name L_1200155244_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200092396_LineConfig
object line_configuration {
	name L_1200092396_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200175627_LineConfig
object line_configuration {
	name L_1200175627_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154755_LineConfig
object line_configuration {
	name L_1200154755_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154545_LineConfig
object line_configuration {
	name L_1200154545_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154846_LineConfig
object line_configuration {
	name L_1200154846_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155091_LineConfig
object line_configuration {
	name L_1200155091_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154422_LineConfig
object line_configuration {
	name L_1200154422_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154948_LineConfig
object line_configuration {
	name L_1200154948_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018516_LineConfig
object line_configuration {
	name L_1200018516_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155077_LineConfig
object line_configuration {
	name L_1200155077_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155132_LineConfig
object line_configuration {
	name L_1200155132_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154675_LineConfig
object line_configuration {
	name L_1200154675_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200154973_LineConfig
object line_configuration {
	name L_1200154973_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154567_LineConfig
object line_configuration {
	name L_1200154567_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154674_LineConfig
object line_configuration {
	name L_1200154674_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100374_LineConfig
object line_configuration {
	name L_1200100374_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060023_LineConfig
object line_configuration {
	name L_1200060023_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092407_LineConfig
object line_configuration {
	name L_1200092407_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154320_LineConfig
object line_configuration {
	name L_1200154320_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101069_LineConfig
object line_configuration {
	name L_1200101069_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200207037_LineConfig
object line_configuration {
	name L_1200207037_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091808_LineConfig
object line_configuration {
	name L_1200091808_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200037606_LineConfig
object line_configuration {
	name L_1200037606_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154618_LineConfig
object line_configuration {
	name L_1200154618_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155048_LineConfig
object line_configuration {
	name L_1200155048_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154550_LineConfig
object line_configuration {
	name L_1200154550_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154718_LineConfig
object line_configuration {
	name L_1200154718_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155050_LineConfig
object line_configuration {
	name L_1200155050_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154621_LineConfig
object line_configuration {
	name L_1200154621_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200155123_LineConfig
object line_configuration {
	name L_1200155123_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004325_LineConfig
object line_configuration {
	name L_1200004325_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017024_LineConfig
object line_configuration {
	name L_1200017024_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017023-P_LineConfig
object line_configuration {
	name L_1200017023-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155133_LineConfig
object line_configuration {
	name L_1200155133_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_1200155202_LineConfig
object line_configuration {
	name L_1200155202_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154784_LineConfig
object line_configuration {
	name L_1200154784_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154643_LineConfig
object line_configuration {
	name L_1200154643_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060106_LineConfig
object line_configuration {
	name L_1200060106_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155210_LineConfig
object line_configuration {
	name L_1200155210_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154703_LineConfig
object line_configuration {
	name L_1200154703_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059909_LineConfig
object line_configuration {
	name L_1200059909_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200148366_LineConfig
object line_configuration {
	name L_1200148366_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200099290_LineConfig
object line_configuration {
	name L_1200099290_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200109194_LineConfig
object line_configuration {
	name L_1200109194_LineConfig;
	conductor_A OHCond_2/0_CU_I;
	conductor_B OHCond_2/0_CU_I;
	conductor_C OHCond_2/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154972_LineConfig
object line_configuration {
	name L_1200154972_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200154791_LineConfig
object line_configuration {
	name L_1200154791_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200110035_LineConfig
object line_configuration {
	name L_1200110035_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155013_LineConfig
object line_configuration {
	name L_1200155013_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154752_LineConfig
object line_configuration {
	name L_1200154752_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154607_LineConfig
object line_configuration {
	name L_1200154607_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092390-P_LineConfig
object line_configuration {
	name L_1200092390-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200151035_LineConfig
object line_configuration {
	name L_1200151035_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155212_LineConfig
object line_configuration {
	name L_1200155212_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155220_LineConfig
object line_configuration {
	name L_1200155220_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200154774_LineConfig
object line_configuration {
	name L_1200154774_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155253_LineConfig
object line_configuration {
	name L_1200155253_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154756_LineConfig
object line_configuration {
	name L_1200154756_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200154829_LineConfig
object line_configuration {
	name L_1200154829_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200020200_LineConfig
object line_configuration {
	name L_1200020200_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092413_LineConfig
object line_configuration {
	name L_1200092413_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154527_LineConfig
object line_configuration {
	name L_1200154527_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200216032_LineConfig
object line_configuration {
	name L_1200216032_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017027-P_LineConfig
object line_configuration {
	name L_1200017027-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018946_LineConfig
object line_configuration {
	name L_1200018946_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154974_LineConfig
object line_configuration {
	name L_1200154974_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200059907_LineConfig
object line_configuration {
	name L_1200059907_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094079_LineConfig
object line_configuration {
	name L_1200094079_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061094_LineConfig
object line_configuration {
	name L_1200061094_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101071_LineConfig
object line_configuration {
	name L_1200101071_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155086_LineConfig
object line_configuration {
	name L_1200155086_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154790_LineConfig
object line_configuration {
	name L_1200154790_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154630_LineConfig
object line_configuration {
	name L_1200154630_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200099049_LineConfig
object line_configuration {
	name L_1200099049_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155031_LineConfig
object line_configuration {
	name L_1200155031_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154626_LineConfig
object line_configuration {
	name L_1200154626_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060049_LineConfig
object line_configuration {
	name L_1200060049_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154817_LineConfig
object line_configuration {
	name L_1200154817_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155089_LineConfig
object line_configuration {
	name L_1200155089_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017034_LineConfig
object line_configuration {
	name L_1200017034_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154553_LineConfig
object line_configuration {
	name L_1200154553_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154741_LineConfig
object line_configuration {
	name L_1200154741_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155055_LineConfig
object line_configuration {
	name L_1200155055_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_1P_52;
}

// L_1200155222_LineConfig
object line_configuration {
	name L_1200155222_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200155078_LineConfig
object line_configuration {
	name L_1200155078_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200118819_LineConfig
object line_configuration {
	name L_1200118819_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018944_LineConfig
object line_configuration {
	name L_1200018944_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017002_LineConfig
object line_configuration {
	name L_1200017002_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016850_LineConfig
object line_configuration {
	name L_1200016850_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155146_LineConfig
object line_configuration {
	name L_1200155146_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200018319_LineConfig
object line_configuration {
	name L_1200018319_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091250_LineConfig
object line_configuration {
	name L_1200091250_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154609_LineConfig
object line_configuration {
	name L_1200154609_LineConfig;
	conductor_A OHCond_2_ACSR_I;
	conductor_B OHCond_2_ACSR_I;
	conductor_C OHCond_2_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200020197_LineConfig
object line_configuration {
	name L_1200020197_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060019_LineConfig
object line_configuration {
	name L_1200060019_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155092-P_LineConfig
object line_configuration {
	name L_1200155092-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200118815_LineConfig
object line_configuration {
	name L_1200118815_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154683_LineConfig
object line_configuration {
	name L_1200154683_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094093_LineConfig
object line_configuration {
	name L_1200094093_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031358_LineConfig
object line_configuration {
	name L_1200031358_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154311_LineConfig
object line_configuration {
	name L_1200154311_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061339_LineConfig
object line_configuration {
	name L_1200061339_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154267_LineConfig
object line_configuration {
	name L_1200154267_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016937_LineConfig
object line_configuration {
	name L_1200016937_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_1200118823_LineConfig
object line_configuration {
	name L_1200118823_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200110040_LineConfig
object line_configuration {
	name L_1200110040_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154443_LineConfig
object line_configuration {
	name L_1200154443_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154676_LineConfig
object line_configuration {
	name L_1200154676_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154699_LineConfig
object line_configuration {
	name L_1200154699_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155218_LineConfig
object line_configuration {
	name L_1200155218_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155059_LineConfig
object line_configuration {
	name L_1200155059_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200061088_LineConfig
object line_configuration {
	name L_1200061088_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092406-P_LineConfig
object line_configuration {
	name L_1200092406-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154490_LineConfig
object line_configuration {
	name L_1200154490_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155042_LineConfig
object line_configuration {
	name L_1200155042_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061366_LineConfig
object line_configuration {
	name L_1200061366_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200055001-P_LineConfig
object line_configuration {
	name L_1200055001-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155081_LineConfig
object line_configuration {
	name L_1200155081_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061356_LineConfig
object line_configuration {
	name L_1200061356_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060057_LineConfig
object line_configuration {
	name L_1200060057_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068767_LineConfig
object line_configuration {
	name L_1200068767_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154431_LineConfig
object line_configuration {
	name L_1200154431_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091256_LineConfig
object line_configuration {
	name L_1200091256_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155108_LineConfig
object line_configuration {
	name L_1200155108_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100372_LineConfig
object line_configuration {
	name L_1200100372_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155252_LineConfig
object line_configuration {
	name L_1200155252_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068285_LineConfig
object line_configuration {
	name L_1200068285_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200155085_LineConfig
object line_configuration {
	name L_1200155085_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200222497_LineConfig
object line_configuration {
	name L_1200222497_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200104401_LineConfig
object line_configuration {
	name L_1200104401_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018945_LineConfig
object line_configuration {
	name L_1200018945_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061095_LineConfig
object line_configuration {
	name L_1200061095_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068277_LineConfig
object line_configuration {
	name L_1200068277_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200155057_LineConfig
object line_configuration {
	name L_1200155057_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200018320_LineConfig
object line_configuration {
	name L_1200018320_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_4/0_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200109179_LineConfig
object line_configuration {
	name L_1200109179_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155040_LineConfig
object line_configuration {
	name L_1200155040_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154530_LineConfig
object line_configuration {
	name L_1200154530_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154679_LineConfig
object line_configuration {
	name L_1200154679_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200093051_LineConfig
object line_configuration {
	name L_1200093051_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200184021_LineConfig
object line_configuration {
	name L_1200184021_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155043_LineConfig
object line_configuration {
	name L_1200155043_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200046388_LineConfig
object line_configuration {
	name L_1200046388_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154742_LineConfig
object line_configuration {
	name L_1200154742_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200216410_LineConfig
object line_configuration {
	name L_1200216410_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200020194_LineConfig
object line_configuration {
	name L_1200020194_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200047759_LineConfig
object line_configuration {
	name L_1200047759_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155204_LineConfig
object line_configuration {
	name L_1200155204_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154710_LineConfig
object line_configuration {
	name L_1200154710_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068771_LineConfig
object line_configuration {
	name L_1200068771_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092400_LineConfig
object line_configuration {
	name L_1200092400_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200074969_LineConfig
object line_configuration {
	name L_1200074969_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200099288_LineConfig
object line_configuration {
	name L_1200099288_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016935_LineConfig
object line_configuration {
	name L_1200016935_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154313_LineConfig
object line_configuration {
	name L_1200154313_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200108317_LineConfig
object line_configuration {
	name L_1200108317_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1200155209_LineConfig
object line_configuration {
	name L_1200155209_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200088167_LineConfig
object line_configuration {
	name L_1200088167_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200108316_LineConfig
object line_configuration {
	name L_1200108316_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_52;
}

// L_1200220909_LineConfig
object line_configuration {
	name L_1200220909_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068282_LineConfig
object line_configuration {
	name L_1200068282_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154843-P_LineConfig
object line_configuration {
	name L_1200154843-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155046_LineConfig
object line_configuration {
	name L_1200155046_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155135_LineConfig
object line_configuration {
	name L_1200155135_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200154581_LineConfig
object line_configuration {
	name L_1200154581_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200218701_LineConfig
object line_configuration {
	name L_1200218701_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154987_LineConfig
object line_configuration {
	name L_1200154987_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200046380_LineConfig
object line_configuration {
	name L_1200046380_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155044_LineConfig
object line_configuration {
	name L_1200155044_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061358_LineConfig
object line_configuration {
	name L_1200061358_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031357_LineConfig
object line_configuration {
	name L_1200031357_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154835_LineConfig
object line_configuration {
	name L_1200154835_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155076_LineConfig
object line_configuration {
	name L_1200155076_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200169614_LineConfig
object line_configuration {
	name L_1200169614_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154989_LineConfig
object line_configuration {
	name L_1200154989_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154779_LineConfig
object line_configuration {
	name L_1200154779_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154529_LineConfig
object line_configuration {
	name L_1200154529_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154737_LineConfig
object line_configuration {
	name L_1200154737_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018520_LineConfig
object line_configuration {
	name L_1200018520_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101733_LineConfig
object line_configuration {
	name L_1200101733_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092390_LineConfig
object line_configuration {
	name L_1200092390_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200055001-2_LineConfig
object line_configuration {
	name L_1200055001-2_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154517_LineConfig
object line_configuration {
	name L_1200154517_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091254_LineConfig
object line_configuration {
	name L_1200091254_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155147_LineConfig
object line_configuration {
	name L_1200155147_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060059_LineConfig
object line_configuration {
	name L_1200060059_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154636_LineConfig
object line_configuration {
	name L_1200154636_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154695_LineConfig
object line_configuration {
	name L_1200154695_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200064973_LineConfig
object line_configuration {
	name L_1200064973_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018948_LineConfig
object line_configuration {
	name L_1200018948_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200061091_LineConfig
object line_configuration {
	name L_1200061091_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154603_LineConfig
object line_configuration {
	name L_1200154603_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200155025_LineConfig
object line_configuration {
	name L_1200155025_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154640_LineConfig
object line_configuration {
	name L_1200154640_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060045_LineConfig
object line_configuration {
	name L_1200060045_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155148_LineConfig
object line_configuration {
	name L_1200155148_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004320_LineConfig
object line_configuration {
	name L_1200004320_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068772_LineConfig
object line_configuration {
	name L_1200068772_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200004323_LineConfig
object line_configuration {
	name L_1200004323_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154622_LineConfig
object line_configuration {
	name L_1200154622_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200154840-P_LineConfig
object line_configuration {
	name L_1200154840-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100373_LineConfig
object line_configuration {
	name L_1200100373_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154644_LineConfig
object line_configuration {
	name L_1200154644_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154970_LineConfig
object line_configuration {
	name L_1200154970_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200185809_LineConfig
object line_configuration {
	name L_1200185809_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060046_LineConfig
object line_configuration {
	name L_1200060046_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155036_LineConfig
object line_configuration {
	name L_1200155036_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154533_LineConfig
object line_configuration {
	name L_1200154533_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154638_LineConfig
object line_configuration {
	name L_1200154638_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154504_LineConfig
object line_configuration {
	name L_1200154504_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154633_LineConfig
object line_configuration {
	name L_1200154633_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154693_LineConfig
object line_configuration {
	name L_1200154693_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155219_LineConfig
object line_configuration {
	name L_1200155219_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155088_LineConfig
object line_configuration {
	name L_1200155088_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154532_LineConfig
object line_configuration {
	name L_1200154532_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200074970_LineConfig
object line_configuration {
	name L_1200074970_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100376_LineConfig
object line_configuration {
	name L_1200100376_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154978_LineConfig
object line_configuration {
	name L_1200154978_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200090906_LineConfig
object line_configuration {
	name L_1200090906_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155024_LineConfig
object line_configuration {
	name L_1200155024_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200060495_LineConfig
object line_configuration {
	name L_1200060495_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200061597_LineConfig
object line_configuration {
	name L_1200061597_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154602_LineConfig
object line_configuration {
	name L_1200154602_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155079_LineConfig
object line_configuration {
	name L_1200155079_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155019_LineConfig
object line_configuration {
	name L_1200155019_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200154938_LineConfig
object line_configuration {
	name L_1200154938_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200037608_LineConfig
object line_configuration {
	name L_1200037608_LineConfig;
	conductor_A OHCond_1_CU_I;
	conductor_B OHCond_1_CU_I;
	conductor_C OHCond_1_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092409_LineConfig
object line_configuration {
	name L_1200092409_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068280_LineConfig
object line_configuration {
	name L_1200068280_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155083-P_LineConfig
object line_configuration {
	name L_1200155083-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017033_LineConfig
object line_configuration {
	name L_1200017033_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154483_LineConfig
object line_configuration {
	name L_1200154483_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018463_LineConfig
object line_configuration {
	name L_1200018463_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155051_LineConfig
object line_configuration {
	name L_1200155051_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200046379_LineConfig
object line_configuration {
	name L_1200046379_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154714_LineConfig
object line_configuration {
	name L_1200154714_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155158_LineConfig
object line_configuration {
	name L_1200155158_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154491_LineConfig
object line_configuration {
	name L_1200154491_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154266_LineConfig
object line_configuration {
	name L_1200154266_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155110_LineConfig
object line_configuration {
	name L_1200155110_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154624_LineConfig
object line_configuration {
	name L_1200154624_LineConfig;
	conductor_A OHCond_3/0_AAC_I;
	conductor_B OHCond_3/0_AAC_I;
	conductor_C OHCond_3/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091990_LineConfig
object line_configuration {
	name L_1200091990_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091245_LineConfig
object line_configuration {
	name L_1200091245_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154709_LineConfig
object line_configuration {
	name L_1200154709_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031363_LineConfig
object line_configuration {
	name L_1200031363_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200099292_LineConfig
object line_configuration {
	name L_1200099292_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154554_LineConfig
object line_configuration {
	name L_1200154554_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154757_LineConfig
object line_configuration {
	name L_1200154757_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200154847-P_LineConfig
object line_configuration {
	name L_1200154847-P_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200099698_LineConfig
object line_configuration {
	name L_1200099698_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154471_LineConfig
object line_configuration {
	name L_1200154471_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154522_LineConfig
object line_configuration {
	name L_1200154522_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200068279_LineConfig
object line_configuration {
	name L_1200068279_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200151248_LineConfig
object line_configuration {
	name L_1200151248_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155105_LineConfig
object line_configuration {
	name L_1200155105_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154734_LineConfig
object line_configuration {
	name L_1200154734_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154836_LineConfig
object line_configuration {
	name L_1200154836_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200092389_LineConfig
object line_configuration {
	name L_1200092389_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155028_LineConfig
object line_configuration {
	name L_1200155028_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200155017_LineConfig
object line_configuration {
	name L_1200155017_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100985_LineConfig
object line_configuration {
	name L_1200100985_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_1200031099_LineConfig
object line_configuration {
	name L_1200031099_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018518_LineConfig
object line_configuration {
	name L_1200018518_LineConfig;
	conductor_A OHCond_3/0_CU_I;
	conductor_B OHCond_3/0_CU_I;
	conductor_C OHCond_3/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200018639_LineConfig
object line_configuration {
	name L_1200018639_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200073996_LineConfig
object line_configuration {
	name L_1200073996_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154425_LineConfig
object line_configuration {
	name L_1200154425_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154947_LineConfig
object line_configuration {
	name L_1200154947_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154423_LineConfig
object line_configuration {
	name L_1200154423_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200100381_LineConfig
object line_configuration {
	name L_1200100381_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155208_LineConfig
object line_configuration {
	name L_1200155208_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154275_LineConfig
object line_configuration {
	name L_1200154275_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200110041_LineConfig
object line_configuration {
	name L_1200110041_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154428_LineConfig
object line_configuration {
	name L_1200154428_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155239_LineConfig
object line_configuration {
	name L_1200155239_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200109553_LineConfig
object line_configuration {
	name L_1200109553_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200219995_LineConfig
object line_configuration {
	name L_1200219995_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154934_LineConfig
object line_configuration {
	name L_1200154934_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_1200118818_LineConfig
object line_configuration {
	name L_1200118818_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200101730_LineConfig
object line_configuration {
	name L_1200101730_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200074968_LineConfig
object line_configuration {
	name L_1200074968_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154979_LineConfig
object line_configuration {
	name L_1200154979_LineConfig;
	conductor_A OHCond_4_CU_I;
	conductor_B OHCond_4_CU_I;
	conductor_C OHCond_4_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200128530_LineConfig
object line_configuration {
	name L_1200128530_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016946_LineConfig
object line_configuration {
	name L_1200016946_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200091239_LineConfig
object line_configuration {
	name L_1200091239_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154649_LineConfig
object line_configuration {
	name L_1200154649_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031366_LineConfig
object line_configuration {
	name L_1200031366_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200017023_LineConfig
object line_configuration {
	name L_1200017023_LineConfig;
	conductor_A OHCond_1/0_CU_I;
	conductor_B OHCond_1/0_CU_I;
	conductor_C OHCond_1/0_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155145_LineConfig
object line_configuration {
	name L_1200155145_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155011_LineConfig
object line_configuration {
	name L_1200155011_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200016929_LineConfig
object line_configuration {
	name L_1200016929_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155140_LineConfig
object line_configuration {
	name L_1200155140_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200155215_LineConfig
object line_configuration {
	name L_1200155215_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_1200061089_LineConfig
object line_configuration {
	name L_1200061089_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200094082_LineConfig
object line_configuration {
	name L_1200094082_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200088166_LineConfig
object line_configuration {
	name L_1200088166_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154608_LineConfig
object line_configuration {
	name L_1200154608_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200155035_LineConfig
object line_configuration {
	name L_1200155035_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200154682_LineConfig
object line_configuration {
	name L_1200154682_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_1200031100_LineConfig
object line_configuration {
	name L_1200031100_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_1200017021_LineConfig
object line_configuration {
	name L_1200017021_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// UGConfig_700_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1000_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_1000_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1000_AL_XLP-PVC_22KV_3P;
}

// UGConfig_DEFAULT
object line_configuration {
	name UGConfig_DEFAULT;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_DEFAULT;
}

// UGConfig_2_AL_PEC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_2P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_2P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

//*********************************************
// Node Objects
//*********************************************
object node {
	name N_1200179020;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200093574;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200093576;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200093571;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157439;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200178997;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200004536;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200068510;
	nominal_voltage 7274.613;
	phases ABC;
	bustype SWING;
}

object node {
	name N_1200106740;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156693;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156695;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058608;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058607;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058606;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156752;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200004533;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156754;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058601;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156757;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058599;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058598;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058597;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058594;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_46594-G;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200100433;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018654;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018655;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018650;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018652;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018658;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156947;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200093681;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200091374;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200098962;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_1200098960;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157068;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200098803;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156899;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156897;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156832;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200100107;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157200;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157202;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200176768;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200091817;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157166;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156790;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017249;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200100428;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156792;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017239;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017237;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200057414;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156935;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200037499;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157150;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157274;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157276;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200052508;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200011535;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200517817;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_-11961043_4616151_12-1;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200111292;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157382;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157386;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200176927;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156901;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156903;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157180;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157312;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157026;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200020472;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017196;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017195;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017190;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017191;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156876;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200090571;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156870;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156872;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156974;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156976;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031383;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200503951;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200105694;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_1200057218;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057664;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200098659;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057666;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057213;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200096202;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200020464;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200020465;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057217;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200020467;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156699;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200019246;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200019247;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200019240;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200019241;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200019243;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200019248;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200019249;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200153226;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057328;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_-11961071_4614009_12-1;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057323;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200468546;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200052553;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507338;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200037500;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200037507;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200037504;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200037509;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507333;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031596;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031597;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031594;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200031595;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200120283;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031591;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200101935;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200104577;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507480;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200104578;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200091807;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200091809;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018463;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156931;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507469;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507464;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507466;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507461;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507463;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157015;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017338;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017339;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017336;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017337;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017334;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017335;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017332;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200101939;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200096125;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200090573;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031385;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200466866;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200093665;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057409;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156970;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200091291;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157123;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200105422;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057360;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057363;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200466865;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057365;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057366;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057404;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057220;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157460;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157462;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157464;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_48377-G;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157267;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157264;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157262;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200157260;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200030601;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200101084;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_1200065382;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065380;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200109371;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200150520;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058624;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_-11961064_4615628_22-1;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157397;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157065;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200513479;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157199;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_47455-G;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156733;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156737;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156739;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017189;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017188;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156983;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018732;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156987;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200516821;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157486;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057411;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157480;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058616;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200004538;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200004539;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200020469;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031602;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200004535;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200004537;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031606;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031607;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031604;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031605;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156800;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156802;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156808;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157160;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200101942;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017248;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157048;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017246;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017244;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017243;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017241;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200174362;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200004540;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200004544;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200020478;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057215;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200020471;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200020470;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200019252;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200100085;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057359;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058352;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058355;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058357;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057350;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058358;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057352;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057353;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057355;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057356;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057357;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200136418;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057274;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200090579;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057272;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057271;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157293;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_1200065378;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200054257;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057361;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031585;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058621;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200156770;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200110314;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507465;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156772;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_-11963691_4616081_82-1;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058623;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200072677;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200072674;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200516493;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200072673;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156927;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507477;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507474;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507473;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507472;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507470;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157008;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200044924;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200057408;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200509690;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200058848;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156857;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200103713;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058847;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200103711;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156853;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156497;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200093677;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200093676;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156868;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156550;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200466871;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200466870;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200109656;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017604;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200091811;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200091813;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018857;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018854;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018855;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018853;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157315;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018851;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058369;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200097324;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058361;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058363;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058364;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058366;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200109369;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200466155;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200109367;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058354;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156674;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200061491;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200046529;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200111289;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018795;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018794;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018796;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018793;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018799;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058618;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058619;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058615;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156727;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058610;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156688;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157379;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065492;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200130221;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065491;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065494;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065495;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_17057-G;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200157171;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156812;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156814;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156819;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156818;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200062176;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200062177;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200098959;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156784;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017251;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017250;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200157071;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157076;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157073;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156882;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156780;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200469365;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200066772;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200087306;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156504;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156506;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200100436;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200100437;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200100432;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156794;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157448;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157443;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157442;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200037508;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200507313;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157083;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157080;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156761;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200517463;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200018660;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065385;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_1200156914;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156912;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156713;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200517417;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200469208;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200493080;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200103707;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200103706;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200031397;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200103709;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200047131;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156544;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156546;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017261;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017262;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156510;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156788;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017346;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017345;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017344;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017343;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017342;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017341;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200017340;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156729;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018848;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157323;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200157321;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200156835;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200018846;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065853;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065850;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065851;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065856;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200065854;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200459096;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_-11961062_4614205_68-1;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200058372;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_1200020466;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_1200146578;
	nominal_voltage 7274.613;
	phases ABC;
}

//*********************************************
// Load Objects
//*********************************************
#include "MC0001_glmfile_loads.glm"

//*********************************************
// Line Objects
//*********************************************
object overhead_line {
	name L_1200018518;
	phases ABC;
	length 1229.00003933 ft;
	from N_1200110313;
	to N_1200018845;
	configuration L_1200018518_LineConfig;
}

//object overhead_line {
//	name L_1200154842-P;
//	phases ABC;
//	length 344.000011008 ft;
//	from N_1200157073;
//	to N_1200157075;
//	configuration L_1200154842-P_LineConfig;
//}

object overhead_line {
	name L_1200091803;
	phases ABC;
	length 652.000020864 ft;
	from N_1200004532;
	to N_1200091157;
	configuration L_1200091803_LineConfig;
}

object overhead_line {
	name L_1200018525;
	phases ABC;
	length 303.000009696 ft;
	from N_1200093581;
	to N_1200018855;
	configuration L_1200018525_LineConfig;
}

object overhead_line {
	name L_1200018526;
	phases ABC;
	length 780.00002496 ft;
	from N_1200157439;
	to N_1200018732;
	configuration L_1200018526_LineConfig;
}

object overhead_line {
	name L_1200018520;
	phases ABC;
	length 88.000002816 ft;
	from N_1200517417;
	to N_1200018848;
	configuration L_1200018520_LineConfig;
}

object overhead_line {
	name L_1200154653;
	phases ABC;
	length 1240.00003968 ft;
	from N_1200515504;
	to N_1200156886;
	configuration L_1200154653_LineConfig;
}

object overhead_line {
	name L_1200018523;
	phases ABC;
	length 310.00000992 ft;
	from N_1200093579;
	to N_1200018853;
	configuration L_1200018523_LineConfig;
}

object overhead_line {
	name L_1200060024;
	phases ABC;
	length 496.000015872 ft;
	from N_1200156725;
	to N_1200057329;
	configuration L_1200060024_LineConfig;
}

object overhead_line {
	name L_1200060023;
	phases ABC;
	length 270.00000864 ft;
	from N_1200019240;
	to N_1200057328;
	configuration L_1200060023_LineConfig;
}

object overhead_line {
	name L_1200154564;
	phases ABC;
	length 239.000007648 ft;
	from N_1200156796;
	to N_1200156797;
	configuration L_1200154564_LineConfig;
}

object overhead_line {
	name L_1200016928;
	phases AB;
	length 103.000003296 ft;
	from N_1200157469;
	to N_1200017237;
	configuration L_1200016928_LineConfig;
}

object overhead_line {
	name L_1200016929;
	phases ABC;
	length 240.00000768 ft;
	from N_1200101938;
	to N_1200017242;
	configuration L_1200016929_LineConfig;
}

object overhead_line {
	name L_1200155081-P;
	phases ABC;
	length 720.00002304 ft;
	from N_1200157315;
	to N_1200157314;
	configuration L_1200155081-P_LineConfig;
}

object overhead_line {
	name L_1200092392-P;
	phases ABC;
	length 250.000008 ft;
	from N_1200018463;
	to N_1200091798;
	configuration L_1200092392-P_LineConfig;
}

object overhead_line {
	name L_1200154779;
	phases ABC;
	length 27.000000864 ft;
	from N_1200157008;
	to N_1200157012;
	configuration L_1200154779_LineConfig;
}

object overhead_line {
	name L_1200154776;
	phases ABC;
	length 298.000009536 ft;
	from N_1200157012;
	to N_1200157009;
	configuration L_1200154776_LineConfig;
}

object overhead_line {
	name L_1200154774;
	phases ABC;
	length 100.0000032 ft;
	from N_1200020478;
	to N_1200157007;
	configuration L_1200154774_LineConfig;
}

object overhead_line {
	name L_1200154775;
	phases ABC;
	length 1260.00004032 ft;
	from N_1200157007;
	to N_1200157008;
	configuration L_1200154775_LineConfig;
}

object overhead_line {
	name L_1200068282;
	phases ABC;
	length 376.000012032 ft;
	from N_1200157372;
	to N_1200065383;
	configuration L_1200068282_LineConfig;
}

object overhead_line {
	name L_1200068283;
	phases ABC;
	length 100.0000032 ft;
	from N_1200130221;
	to N_1200065384;
	configuration L_1200068283_LineConfig;
}

object overhead_line {
	name L_1200068280;
	phases ABC;
	length 1325.0000424 ft;
	from N_1200065380;
	to N_1200065381;
	configuration L_1200068280_LineConfig;
}

object overhead_line {
	name L_1200068281;
	phases ABC;
	length 20.00000064 ft;
	from N_1200065379;
	to N_1200065382;
	configuration L_1200068281_LineConfig;
}

//object overhead_line {
//	name L_1200154841-P;
//	phases ABC;
//	length 638.000020416 ft;
//	from N_1200157076;
//	to N_1200157074;
//	configuration L_1200154841-P_LineConfig;
//}

object overhead_line {
	name L_1200068285;
	phases AB;
	length 550.0000176 ft;
	from N_1200065385;
	to N_1200065386;
	configuration L_1200068285_LineConfig;
}

object overhead_line {
	name L_1200099699;
	phases ABC;
	length 686.000021952 ft;
	from N_1200099686;
	to N_1200099687;
	configuration L_1200099699_LineConfig;
}

object overhead_line {
	name L_1200222689-P;
	phases ABC;
	length 340.00001088 ft;
	from N_1200091805;
	to N_1200517817;
	configuration L_1200222689-P_LineConfig;
}

object overhead_line {
	name L_1200154714;
	phases ABC;
	length 1050.0000336 ft;
	from N_1200156946;
	to N_1200156947;
	configuration L_1200154714_LineConfig;
}

object overhead_line {
	name L_1200154638;
	phases ABC;
	length 640.00002048 ft;
	from N_1200156870;
	to N_1200156871;
	configuration L_1200154638_LineConfig;
}

object overhead_line {
	name L_1200186289;
	phases ABC;
	length 963.000030816 ft;
	from N_1200019240;
	to N_1200469208;
	configuration L_1200186289_LineConfig;
}

//object overhead_line {
//	name L_1200018320-P-2;
//	phases ABC;
//	length 280.00000896 ft;
//	from N_1200157376;
//	to N_-11963691_4616081_82-1;
//	configuration L_1200018320-P-2_LineConfig;
//}

object overhead_line {
	name L_1200018320;
	phases ABC;
	length 140 ft; //280.00000896 ft;
	from N_1200157376;
	to N_-11963691_4616081_82-1;
	configuration L_1200018320_LineConfig;
}

object overhead_line {
	name L_1200018321;
	phases ABC;
	length 300.0000096 ft;
	from N_1200018655;
	to N_1200018660;
	configuration L_1200018321_LineConfig;
}

object overhead_line {
	name L_1200004321;
	phases ABC;
	length 575.0000184 ft;
	from N_1200153447;
	to N_1200004537;
	configuration L_1200004321_LineConfig;
}

object overhead_line {
	name L_1200037610;
	phases ABC;
	length 855.00002736 ft;
	from N_1200157202;
	to N_1200037500;
	configuration L_1200037610_LineConfig;
}

object overhead_line {
	name L_1200037613;
	phases ABC;
	length 358.000011456 ft;
	from N_1200156906;
	to N_1200037508;
	configuration L_1200037613_LineConfig;
}

object overhead_line {
	name L_1200037612;
	phases ABC;
	length 770.00002464 ft;
	from N_1200072673;
	to N_1200037507;
	configuration L_1200037612_LineConfig;
}

object overhead_line {
	name L_1200037615;
	phases ABC;
	length 580.00001856 ft;
	from N_1200093565;
	to N_1200037510;
	configuration L_1200037615_LineConfig;
}

object overhead_line {
	name L_1200037614;
	phases ABC;
	length 391.000012512 ft;
	from N_1200156831;
	to N_1200037509;
	configuration L_1200037614_LineConfig;
}

object overhead_line {
	name L_1200155074;
	phases ABC;
	length 359.000011488 ft;
	from N_1200017332;
	to N_1200157307;
	configuration L_1200155074_LineConfig;
}

object overhead_line {
	name L_1200155075;
	phases ABC;
	length 556.000017792 ft;
	from N_1200157311;
	to N_1200157308;
	configuration L_1200155075_LineConfig;
}

object overhead_line {
	name L_1200169949;
	phases ABC;
	length 204.000006528 ft;
	from N_1200156723;
	to N_1200172528;
	configuration L_1200169949_LineConfig;
}

object overhead_line {
	name L_1200004327;
	phases ABC;
	length 673.000021536 ft;
	from N_1200089004;
	to N_1200004540;
	configuration L_1200004327_LineConfig;
}

object overhead_line {
	name L_1200155078;
	phases ABC;
	length 279.000008928 ft;
	from N_1200466865;
	to N_1200157311;
	configuration L_1200155078_LineConfig;
}

object overhead_line {
	name L_1200155079;
	phases ABC;
	length 178.000005696 ft;
	from N_1200157309;
	to N_1200157312;
	configuration L_1200155079_LineConfig;
}

object overhead_line {
	name L_1200094087;
	phases ABC;
	length 240.00000768 ft;
	from N_1200093576;
	to N_1200093573;
	configuration L_1200094087_LineConfig;
}

object overhead_line {
	name L_1200154713;
	phases ABC;
	length 680.00002176 ft;
	from N_1200018652;
	to N_1200156946;
	configuration L_1200154713_LineConfig;
}

object overhead_line {
	name L_1200173413;
	phases ABC;
	length 706.000022592 ft;
	from N_1200156787;
	to N_1200176927;
	configuration L_1200173413_LineConfig;
}

object overhead_line {
	name L_1200154960;
	phases AB;
	length 231.000007392 ft;
	from N_1200157196;
	to N_1200157193;
	configuration L_1200154960_LineConfig;
}

object overhead_line {
	name L_1200031350;
	phases ABC;
	length 141.000004512 ft;
	from N_1200097328;
	to N_1200031585;
	configuration L_1200031350_LineConfig;
}

object overhead_line {
	name L_1200154636;
	phases ABC;
	length 625.00002 ft;
	from N_1200156868;
	to N_1200156869;
	configuration L_1200154636_LineConfig;
}

object overhead_line {
	name L_1200099292;
	phases ABC;
	length 480.00001536 ft;
	from N_1200099237;
	to N_1200099238;
	configuration L_1200099292_LineConfig;
}

object overhead_line {
	name L_1200154319;
	phases ABC;
	length 286.000009152 ft;
	from N_1200156550;
	to N_1200156552;
	configuration L_1200154319_LineConfig;
}

object overhead_line {
	name L_1200094441;
	phases ABC;
	length 994.000031808 ft;
	from N_1200057274;
	to N_1200093951;
	configuration L_1200094441_LineConfig;
}

object overhead_line {
	name L_1200018516;
	phases ABC;
	length 1250.00004 ft;
	from N_1200057352;
	to N_1200018850;
	configuration L_1200018516_LineConfig;
}

object overhead_line {
	name L_1200110035;
	phases ABC;
	length 539.000017248 ft;
	from N_1200111287;
	to N_1200111288;
	configuration L_1200110035_LineConfig;
}

object overhead_line {
	name L_1200110034;
	phases ABC;
	length 283.000009056 ft;
	from N_1200103706;
	to N_1200111287;
	configuration L_1200110034_LineConfig;
}

object overhead_line {
	name L_1200110037;
	phases ABC;
	length 40.00000128 ft;
	from N_1200111289;
	to N_1200111290;
	configuration L_1200110037_LineConfig;
}

object overhead_line {
	name L_1200110036;
	phases ABC;
	length 520.00001664 ft;
	from N_1200111292;
	to N_1200111289;
	configuration L_1200110036_LineConfig;
}

object overhead_line {
	name L_1200110039;
	phases ABC;
	length 170.00000544 ft;
	from N_1200111294;
	to N_1200111292;
	configuration L_1200110039_LineConfig;
}

object overhead_line {
	name L_1200154311;
	phases ABC;
	length 662.000021184 ft;
	from N_1200156543;
	to N_1200156544;
	configuration L_1200154311_LineConfig;
}

object overhead_line {
	name L_1200154312;
	phases ABC;
	length 1670.00005344 ft;
	from N_1200156544;
	to N_1200156545;
	configuration L_1200154312_LineConfig;
}

object overhead_line {
	name L_1200154313;
	phases ABC;
	length 341.000010912 ft;
	from N_1200156542;
	to N_1200156546;
	configuration L_1200154313_LineConfig;
}

object overhead_line {
	name L_1200154314;
	phases ABC;
	length 340.00001088 ft;
	from N_1200156546;
	to N_1200156547;
	configuration L_1200154314_LineConfig;
}

object overhead_line {
	name L_1200154315;
	phases ABC;
	length 2235.00007152 ft;
	from N_1200020471;
	to N_1200156548;
	configuration L_1200154315_LineConfig;
}

object overhead_line {
	name L_1200154316;
	phases ABC;
	length 210.00000672 ft;
	from N_1200156550;
	to N_1200156549;
	configuration L_1200154316_LineConfig;
}

object overhead_line {
	name L_1200154317;
	phases ABC;
	length 481.000015392 ft;
	from N_1200156548;
	to N_1200156550;
	configuration L_1200154317_LineConfig;
}

object overhead_line {
	name L_1200016886;
	phases ABC;
	length 1311.00004195 ft;
	from N_1200156882;
	to N_1200017188;
	configuration L_1200016886_LineConfig;
}

object overhead_line {
	name L_1200018939;
	phases ABC;
	length 470.00001504 ft;
	from N_1200156719;
	to N_1200019240;
	configuration L_1200018939_LineConfig;
}

object overhead_line {
	name L_1200171125;
	phases ABC;
	length 84.000002688 ft;
	from N_1200157202;
	to N_1200174001;
	configuration L_1200171125_LineConfig;
}

object overhead_line {
	name L_1200217463;
	phases ABC;
	length 314.000010048 ft;
	from N_1200120283;
	to N_1200510109;
	configuration L_1200217463_LineConfig;
}

object overhead_line {
	name L_1200097598;
	phases ABC;
	length 303.000009696 ft;
	from N_1200097324;
	to N_1200097327;
	configuration L_1200097598_LineConfig;
}

object overhead_line {
	name L_1200068400;
	phases ABC;
	length 215.00000688 ft;
	from N_1200087824;
	to N_1200065496;
	configuration L_1200068400_LineConfig;
}

object overhead_line {
	name L_1200059914;
	phases ABC;
	length 870.00002784 ft;
	from N_1200099687;
	to N_1200057221;
	configuration L_1200059914_LineConfig;
}

object overhead_line {
	name L_1200059912;
	phases ABC;
	length 1815.00005808 ft;
	from N_1200157266;
	to N_1200057219;
	configuration L_1200059912_LineConfig;
}

object overhead_line {
	name L_1200059910;
	phases ABC;
	length 866.000027712 ft;
	from N_1200017335;
	to N_1200057217;
	configuration L_1200059910_LineConfig;
}

object overhead_line {
	name L_1200059911;
	phases ABC;
	length 58.000001856 ft;
	from N_1200057217;
	to N_1200057218;
	configuration L_1200059911_LineConfig;
}

object overhead_line {
	name L_1200169614;
	phases ABC;
	length 164.000005248 ft;
	from N_1200157200;
	to N_1200157202;
	configuration L_1200169614_LineConfig;
}

object overhead_line {
	name L_1200031359;
	phases ABC;
	length 323.000010336 ft;
	from N_1200156660;
	to N_1200031598;
	configuration L_1200031359_LineConfig;
}

object overhead_line {
	name L_1200118821;
	phases ABC;
	length 324.000010368 ft;
	from N_1200120289;
	to N_1200120290;
	configuration L_1200118821_LineConfig;
}

object overhead_line {
	name L_1200154959;
	phases ABC;
	length 320.00001024 ft;
	from N_1200157180;
	to N_1200157192;
	configuration L_1200154959_LineConfig;
}

object overhead_line {
	name L_1200074968;
	phases ABC;
	length 151.000004832 ft;
	from N_1200488654;
	to N_1200072673;
	configuration L_1200074968_LineConfig;
}

object overhead_line {
	name L_1200092397-P;
	phases ABC;
	length 280.00000896 ft;
	from N_1200091803;
	to N_1200091804;
	configuration L_1200092397-P_LineConfig;
}

object overhead_line {
	name L_1200155238;
	phases ABC;
	length 639.000020448 ft;
	from N_1200111288;
	to N_1200157472;
	configuration L_1200155238_LineConfig;
}

object overhead_line {
	name L_1200068279;
	phases ABC;
	length 20.00000064 ft;
	from N_1200065378;
	to N_1200065380;
	configuration L_1200068279_LineConfig;
}

object overhead_line {
	name L_1200068278;
	phases ABC;
	length 640.00002048 ft;
	from N_1200157373;
	to N_1200065379;
	configuration L_1200068278_LineConfig;
}

object overhead_line {
	name L_1200068771;
	phases ABC;
	length 1020.00003264 ft;
	from N_1200099684;
	to N_1200065856;
	configuration L_1200068771_LineConfig;
}

object overhead_line {
	name L_1200068277;
	phases ABC;
	length 203.000006496 ft;
	from N_1200157375;
	to N_1200065378;
	configuration L_1200068277_LineConfig;
}

object overhead_line {
	name L_1200068768;
	phases ABC;
	length 500.000016 ft;
	from N_1200065850;
	to N_1200065853;
	configuration L_1200068768_LineConfig;
}

object overhead_line {
	name L_1200017029-P;
	phases ABC;
	length 269.000008608 ft;
	from N_1200157325;
	to N_1200017343;
	configuration L_1200017029-P_LineConfig;
}

object overhead_line {
	name L_1200154556;
	phases AB;
	length 120.00000384 ft;
	from N_1200156788;
	to N_1200156789;
	configuration L_1200154556_LineConfig;
}

object overhead_line {
	name L_1200154557;
	phases ABC;
	length 323.000010336 ft;
	from N_1200156788;
	to N_1200156790;
	configuration L_1200154557_LineConfig;
}

object overhead_line {
	name L_1200154554;
	phases ABC;
	length 151.000004832 ft;
	from N_1200156802;
	to N_1200156787;
	configuration L_1200154554_LineConfig;
}

object overhead_line {
	name L_1200154555;
	phases ABC;
	length 312.000009984 ft;
	from N_1200017262;
	to N_1200156788;
	configuration L_1200154555_LineConfig;
}

object overhead_line {
	name L_1200110040;
	phases ABC;
	length 220.00000704 ft;
	from N_1200111292;
	to N_1200111293;
	configuration L_1200110040_LineConfig;
}

object overhead_line {
	name L_1200154553;
	phases ABC;
	length 898.000028736 ft;
	from N_1200156790;
	to N_1200156786;
	configuration L_1200154553_LineConfig;
}

object overhead_line {
	name L_1200154550;
	phases ABC;
	length 360.00001152 ft;
	from N_1200156778;
	to N_1200156783;
	configuration L_1200154550_LineConfig;
}

object overhead_line {
	name L_1200154551;
	phases ABC;
	length 175.0000056 ft;
	from N_1200020465;
	to N_1200156784;
	configuration L_1200154551_LineConfig;
}

object overhead_line {
	name L_1200154655;
	phases ABC;
	length 1287.00004118 ft;
	from N_1200017189;
	to N_1200156888;
	configuration L_1200154655_LineConfig;
}

object overhead_line {
	name L_1200154654;
	phases ABC;
	length 30.00000096 ft;
	from N_1200017196;
	to N_1200156887;
	configuration L_1200154654_LineConfig;
}

object overhead_line {
	name L_1200154651;
	phases AB;
	length 123.000003936 ft;
	from N_1200156882;
	to N_1200156884;
	configuration L_1200154651_LineConfig;
}

object overhead_line {
	name L_1200154650;
	phases AB;
	length 297.000009504 ft;
	from N_1200156884;
	to N_1200156883;
	configuration L_1200154650_LineConfig;
}

object overhead_line {
	name L_1200154558;
	phases AB;
	length 180.00000576 ft;
	from N_1200156790;
	to N_1200156791;
	configuration L_1200154558_LineConfig;
}

object overhead_line {
	name L_1200154652;
	phases ABC;
	length 400.0000128 ft;
	from N_1200017196;
	to N_1200156885;
	configuration L_1200154652_LineConfig;
}

object overhead_line {
	name L_1200092390-P;
	phases ABC;
	length 250.000008 ft;
	from N_1200017342;
	to N_1200091796;
	configuration L_1200092390-P_LineConfig;
}

object overhead_line {
	name L_1200154308;
	phases ABC;
	length 120.00000384 ft;
	from N_1200057409;
	to N_1200156541;
	configuration L_1200154308_LineConfig;
}

object overhead_line {
	name L_1200092399-P;
	phases ABC;
	length 150.0000048 ft;
	from N_1200517817;
	to N_1200091806;
	configuration L_1200092399-P_LineConfig;
}

object overhead_line {
	name L_1200154527;
	phases ABC;
	length 429.000013728 ft;
	from N_1200156757;
	to N_1200156759;
	configuration L_1200154527_LineConfig;
}

object overhead_line {
	name L_1200155252;
	phases ABC;
	length 335.00001072 ft;
	from N_1200156942;
	to N_1200157486;
	configuration L_1200155252_LineConfig;
}

object overhead_line {
	name L_1200155253;
	phases ABC;
	length 595.00001904 ft;
	from N_1200157486;
	to N_1200157487;
	configuration L_1200155253_LineConfig;
}

object overhead_line {
	name L_1200155250;
	phases ABC;
	length 613.000019616 ft;
	from N_1200150154;
	to N_1200157484;
	configuration L_1200155250_LineConfig;
}

object overhead_line {
	name L_1200155251;
	phases ABC;
	length 1240.00003968 ft;
	from N_1200156872;
	to N_1200157485;
	configuration L_1200155251_LineConfig;
}

object overhead_line {
	name L_1200018465;
	phases ABC;
	length 440.00001408 ft;
	from N_1200018794;
	to N_1200018795;
	configuration L_1200018465_LineConfig;
}

object overhead_line {
	name L_1200171419;
	phases AB;
	length 75.0000024 ft;
	from N_1200157252;
	to N_1200174362;
	configuration L_1200171419_LineConfig;
}

object overhead_line {
	name L_1200018464;
	phases ABC;
	length 321.000010272 ft;
	from N_1200157446;
	to N_1200018794;
	configuration L_1200018464_LineConfig;
}

object overhead_line {
	name L_1200060111;
	phases ABC;
	length 729.000023328 ft;
	from N_1200057414;
	to N_1200057415;
	configuration L_1200060111_LineConfig;
}

object overhead_line {
	name L_1200154598;
	phases ABC;
	length 357.000011424 ft;
	from N_1200156835;
	to N_1200156831;
	configuration L_1200154598_LineConfig;
}

object overhead_line {
	name L_1200060101;
	phases ABC;
	length 1990.00006368 ft;
	from N_1200057404;
	to N_1200057405;
	configuration L_1200060101_LineConfig;
}

object overhead_line {
	name L_1200154303;
	phases ABC;
	length 182.000005824 ft;
	from N_1200031604;
	to N_1200156536;
	configuration L_1200154303_LineConfig;
}

object overhead_line {
	name L_1200154599;
	phases ABC;
	length 189.000006048 ft;
	from N_1200459096;
	to N_1200156832;
	configuration L_1200154599_LineConfig;
}

object overhead_line {
	name L_1200060104;
	phases ABC;
	length 510.00001632 ft;
	from N_1200046529_1;
	to N_1200057408;
	configuration L_1200060104_LineConfig;
}

object overhead_line {
	name L_1200061597;
	phases ABC;
	length 215.00000688 ft;
	from N_1200090579;
	to N_1200058847;
	configuration L_1200061597_LineConfig;
}

object overhead_line {
	name L_1200154302;
	phases ABC;
	length 288.000009216 ft;
	from N_1200156538;
	to N_1200156535;
	configuration L_1200154302_LineConfig;
}

object overhead_line {
	name L_1200060109;
	phases ABC;
	length 280.00000896 ft;
	from N_1200062176;
	to N_1200057413;
	configuration L_1200060109_LineConfig;
}

object overhead_line {
	name L_1200061598;
	phases ABC;
	length 750.000024 ft;
	from N_1200058847;
	to N_1200058848;
	configuration L_1200061598_LineConfig;
}

object overhead_line {
	name L_1200061356;
	phases ABC;
	length 340.00001088 ft;
	from N_1200157366;
	to N_1200058615;
	configuration L_1200061356_LineConfig;
}

object overhead_line {
	name L_1200060107;
	phases ABC;
	length 845.00002704 ft;
	from N_1200156784;
	to N_1200057411;
	configuration L_1200060107_LineConfig;
}

object overhead_line {
	name L_1200154842;
	phases ABC;
	length 172 ft; //344.000011008 ft;
	from N_1200157073;
	to N_1200157075;
	configuration L_1200154842_LineConfig;
}

object overhead_line {
	name L_1200061351;
	phases ABC;
	length 271.000008672 ft;
	from N_1200058608;
	to N_1200058610;
	configuration L_1200061351_LineConfig;
}

object overhead_line {
	name L_1200061350;
	phases ABC;
	length 867.000027744 ft;
	from N_1200157364;
	to N_1200058609;
	configuration L_1200061350_LineConfig;
}

object overhead_line {
	name L_1200154318;
	phases ABC;
	length 189.000006048 ft;
	from N_1200156552;
	to N_1200156551;
	configuration L_1200154318_LineConfig;
}

object overhead_line {
	name L_1200118819;
	phases ABC;
	length 620.00001984 ft;
	from N_1200120287;
	to N_1200120288;
	configuration L_1200118819_LineConfig;
}

object overhead_line {
	name L_1200061359;
	phases ABC;
	length 370.00001184 ft;
	from N_1200058615;
	to N_1200058618;
	configuration L_1200061359_LineConfig;
}

object overhead_line {
	name L_1200061358;
	phases ABC;
	length 307.000009824 ft;
	from N_1200156983;
	to N_1200058617;
	configuration L_1200061358_LineConfig;
}

object overhead_line {
	name L_1200154422;
	phases ABC;
	length 661.000021152 ft;
	from N_1200019248;
	to N_1200156654;
	configuration L_1200154422_LineConfig;
}

object overhead_line {
	name L_1200091254;
	phases ABC;
	length 325.0000104 ft;
	from N_1200090581;
	to N_1200090579;
	configuration L_1200091254_LineConfig;
}

object overhead_line {
	name L_1200091256;
	phases ABC;
	length 10.00000032 ft;
	from N_1200057213;
	to N_1200090581;
	configuration L_1200091256_LineConfig;
}

object overhead_line {
	name L_1200103992;
	phases ABC;
	length 77.000002464 ft;
	from N_1200091809;
	to N_1200104577;
	configuration L_1200103992_LineConfig;
}

object overhead_line {
	name L_1200091250;
	phases AB;
	length 430.00001376 ft;
	from N_1200090573;
	to N_1200090574;
	configuration L_1200091250_LineConfig;
}

object overhead_line {
	name L_1200091253;
	phases ABC;
	length 230.00000736 ft;
	from N_1200090576;
	to N_1200090577;
	configuration L_1200091253_LineConfig;
}

object overhead_line {
	name L_1200091252;
	phases ABC;
	length 86.000002752 ft;
	from N_1200058847;
	to N_1200090576;
	configuration L_1200091252_LineConfig;
}

object overhead_line {
	name L_1200018468;
	phases ABC;
	length 650.0000208 ft;
	from N_1200065384;
	to N_1200018796;
	configuration L_1200018468_LineConfig;
}

object overhead_line {
	name L_1200154428;
	phases ABC;
	length 182.000005824 ft;
	from N_1200156659;
	to N_1200156660;
	configuration L_1200154428_LineConfig;
}

object overhead_line {
	name L_1200154817;
	phases ABC;
	length 220.00000704 ft;
	from N_1200157051;
	to N_1200157050;
	configuration L_1200154817_LineConfig;
}

object overhead_line {
	name L_1200154816;
	phases ABC;
	length 210.00000672 ft;
	from N_1200157048;
	to N_1200157049;
	configuration L_1200154816_LineConfig;
}

object overhead_line {
	name L_1200154815;
	phases ABC;
	length 644.000020608 ft;
	from N_1200157026;
	to N_1200157048;
	configuration L_1200154815_LineConfig;
}

object overhead_line {
	name L_1200061098;
	phases ABC;
	length 238.000007616 ft;
	from N_1200058366;
	to N_1200058365;
	configuration L_1200061098_LineConfig;
}

object overhead_line {
	name L_1200090904;
	phases ABC;
	length 140.00000448 ft;
	from N_1200473821;
	to N_1200091375;
	configuration L_1200090904_LineConfig;
}

object overhead_line {
	name L_1200090905;
	phases ABC;
	length 470.00001504 ft;
	from N_1200090224;
	to N_1200090223;
	configuration L_1200090905_LineConfig;
}

object overhead_line {
	name L_1200154509;
	phases ABC;
	length 160.00000512 ft;
	from N_1200156739;
	to N_1200156741;
	configuration L_1200154509_LineConfig;
}

object overhead_line {
	name L_1200016933;
	phases ABC;
	length 110.00000352 ft;
	from N_1200017238;
	to N_1200017244;
	configuration L_1200016933_LineConfig;
}

object overhead_line {
	name L_1200061091;
	phases ABC;
	length 340.00001088 ft;
	from N_1200157281;
	to N_1200058358;
	configuration L_1200061091_LineConfig;
}

object overhead_line {
	name L_1200061092;
	phases ABC;
	length 910.00002912 ft;
	from N_1200058355;
	to N_1200058359;
	configuration L_1200061092_LineConfig;
}

object overhead_line {
	name L_1200061094;
	phases ABC;
	length 972.000031104 ft;
	from N_1200157287;
	to N_1200058361;
	configuration L_1200061094_LineConfig;
}

object overhead_line {
	name L_1200061095;
	phases ABC;
	length 820.00002624 ft;
	from N_1200058361;
	to N_1200058362;
	configuration L_1200061095_LineConfig;
}

object overhead_line {
	name L_1200061096;
	phases ABC;
	length 60.00000192 ft;
	from N_1200058360;
	to N_1200058363;
	configuration L_1200061096_LineConfig;
}

object overhead_line {
	name L_1200061097;
	phases ABC;
	length 160.00000512 ft;
	from N_1200507477;
	to N_1200058364;
	configuration L_1200061097_LineConfig;
}

object overhead_line {
	name L_1200155036;
	phases ABC;
	length 216.000006912 ft;
	from N_1200157267;
	to N_1200157269;
	configuration L_1200155036_LineConfig;
}

object overhead_line {
	name L_1200155037;
	phases ABC;
	length 190.00000608 ft;
	from N_1200020466;
	to N_1200157270;
	configuration L_1200155037_LineConfig;
}

object overhead_line {
	name L_1200155034;
	phases ABC;
	length 840.00002688 ft;
	from N_1200057217;
	to N_1200157267;
	configuration L_1200155034_LineConfig;
}

object overhead_line {
	name L_1200094093;
	phases ABC;
	length 250.000008 ft;
	from N_1200018853;
	to N_1200093580;
	configuration L_1200094093_LineConfig;
}

object overhead_line {
	name L_1200155032;
	phases ABC;
	length 1170.00003744 ft;
	from N_1200157264;
	to N_1200157265;
	configuration L_1200155032_LineConfig;
}

object overhead_line {
	name L_1200154665;
	phases ABC;
	length 600.0000192 ft;
	from N_1200156897;
	to N_1200156898;
	configuration L_1200154665_LineConfig;
}

object overhead_line {
	name L_1200155030;
	phases AB;
	length 61.000001952 ft;
	from N_1200157260;
	to N_1200157263;
	configuration L_1200155030_LineConfig;
}

object overhead_line {
	name L_1200155031;
	phases ABC;
	length 541.000017312 ft;
	from N_1200017190;
	to N_1200157264;
	configuration L_1200155031_LineConfig;
}

object overhead_line {
	name L_1200154783;
	phases ABC;
	length 210.00000672 ft;
	from N_1200157015;
	to N_1200157016;
	configuration L_1200154783_LineConfig;
}

object overhead_line {
	name L_1200100380;
	phases ABC;
	length 412.000013184 ft;
	from N_1200157460;
	to N_1200100441;
	configuration L_1200100380_LineConfig;
}

object overhead_line {
	name L_1200100381;
	phases ABC;
	length 376.000012032 ft;
	from N_1200017246;
	to N_1200100442;
	configuration L_1200100381_LineConfig;
}

object overhead_line {
	name L_1200155038;
	phases ABC;
	length 364.000011648 ft;
	from N_1200020467;
	to N_1200157271;
	configuration L_1200155038_LineConfig;
}

object overhead_line {
	name L_1200155039;
	phases ABC;
	length 614.000019648 ft;
	from N_1200157271;
	to N_1200157272;
	configuration L_1200155039_LineConfig;
}

object overhead_line {
	name L_1200091754;
	phases ABC;
	length 246.000007872 ft;
	from N_1200091106;
	to N_1200091107;
	configuration L_1200091754_LineConfig;
}

object overhead_line {
	name L_1200091752;
	phases ABC;
	length 360.00001152 ft;
	from N_1200004532;
	to N_1200091105;
	configuration L_1200091752_LineConfig;
}

object overhead_line {
	name L_1200091753;
	phases ABC;
	length 308.000009856 ft;
	from N_1200091105;
	to N_1200091106;
	configuration L_1200091753_LineConfig;
}

object overhead_line {
	name L_1200154623;
	phases ABC;
	length 279.000008928 ft;
	from N_1200156852;
	to N_1200156856;
	configuration L_1200154623_LineConfig;
}

object overhead_line {
	name L_1200169821;
	phases ABC;
	length 279.000008928 ft;
	from N_1200157212;
	to N_1200172367;
	configuration L_1200169821_LineConfig;
}

object overhead_line {
	name L_1200100984;
	phases BC;
	length 130.00000416 ft;
	from N_1200157293;
	to N_1200101084;
	configuration L_1200100984_LineConfig;
}

object overhead_line {
	name L_1200100985;
	phases BC;
	length 45.00000144 ft;
	from N_1200101084;
	to N_1200101085;
	configuration L_1200100985_LineConfig;
}

object overhead_line {
	name L_1200100986;
	phases BC;
	length 300.0000096 ft;
	from N_1200101085;
	to N_1200101086;
	configuration L_1200100986_LineConfig;
}

object overhead_line {
	name L_1200110038;
	phases AB;
	length 90.00000288 ft;
	from N_1200111290;
	to N_1200111291;
	configuration L_1200110038_LineConfig;
}

object overhead_line {
	name L_1200100367;
	phases ABC;
	length 270.00000864 ft;
	from N_1200100441;
	to N_1200100428;
	configuration L_1200100367_LineConfig;
}

object overhead_line {
	name L_1200049428;
	phases ABC;
	length 398.000012736 ft;
	from N_1200157382;
	to N_1200047131;
	configuration L_1200049428_LineConfig;
}

object overhead_line {
	name L_1200221624;
	phases ABC;
	length 540.00001728 ft;
	from N_1200156549;
	to N_1200516493;
	configuration L_1200221624_LineConfig;
}

object overhead_line {
	name L_1200154831;
	phases ABC;
	length 595.00001904 ft;
	from N_1200157063;
	to N_1200157064;
	configuration L_1200154831_LineConfig;
}

object overhead_line {
	name L_1200073996;
	phases ABC;
	length 315.00001008 ft;
	from N_1200157477;
	to N_1200031591;
	configuration L_1200073996_LineConfig;
}

object overhead_line {
	name L_1200155104;
	phases ABC;
	length 352.000011264 ft;
	from N_1200057361;
	to N_1200157337;
	configuration L_1200155104_LineConfig;
}

object overhead_line {
	name L_1200059908;
	phases ABC;
	length 200.0000064 ft;
	from N_1200031384;
	to N_1200057215;
	configuration L_1200059908_LineConfig;
}

object overhead_line {
	name L_1200155108;
	phases ABC;
	length 381.000012192 ft;
	from N_1200157338;
	to N_1200157341;
	configuration L_1200155108_LineConfig;
}

object overhead_line {
	name L_1200091248;
	phases ABC;
	length 439.000014048 ft;
	from N_1200090573;
	to N_1200090572;
	configuration L_1200091248_LineConfig;
}

object overhead_line {
	name L_1200154830;
	phases ABC;
	length 262.000008384 ft;
	from N_1200065856;
	to N_1200157063;
	configuration L_1200154830_LineConfig;
}

object overhead_line {
	name L_1200055048;
	phases ABC;
	length 184.000005888 ft;
	from N_1200017245;
	to N_1200052553;
	configuration L_1200055048_LineConfig;
}

object overhead_line {
	name L_1200046380;
	phases ABC;
	length 470.00001504 ft;
	from N_1200044924;
	to N_1200018799;
	configuration L_1200046380_LineConfig;
}

object overhead_line {
	name L_1200155035;
	phases ABC;
	length 259.000008288 ft;
	from N_1200157269;
	to N_1200157268;
	configuration L_1200155035_LineConfig;
}

object overhead_line {
	name L_1200060058;
	phases ABC;
	length 328.000010496 ft;
	from N_1200057360;
	to N_1200057363;
	configuration L_1200060058_LineConfig;
}

object overhead_line {
	name L_1200154268;
	phases ABC;
	length 441.000014112 ft;
	from N_1200156500;
	to N_1200156501;
	configuration L_1200154268_LineConfig;
}

object overhead_line {
	name L_1200154269;
	phases ABC;
	length 401.000012832 ft;
	from N_1200156501;
	to N_1200156502;
	configuration L_1200154269_LineConfig;
}

object overhead_line {
	name L_1200091243;
	phases ABC;
	length 851.000027232 ft;
	from N_1200090565;
	to N_1200090566;
	configuration L_1200091243_LineConfig;
}

object overhead_line {
	name L_1200031357;
	phases ABC;
	length 460.00001472 ft;
	from N_1200031595;
	to N_1200031596;
	configuration L_1200031357_LineConfig;
}

object overhead_line {
	name L_1200154508;
	phases ABC;
	length 510.00001632 ft;
	from N_1200156741;
	to N_1200156740;
	configuration L_1200154508_LineConfig;
}

object overhead_line {
	name L_1200154264;
	phases ABC;
	length 1052.00003366 ft;
	from N_1200020470;
	to N_1200156497;
	configuration L_1200154264_LineConfig;
}

object overhead_line {
	name L_1200184612;
	phases ABC;
	length 100.0000032 ft;
	from N_1200157312;
	to N_1200466866;
	configuration L_1200184612_LineConfig;
}

object overhead_line {
	name L_1200154266;
	phases ABC;
	length 92.000002944 ft;
	from N_1200156497;
	to N_1200156499;
	configuration L_1200154266_LineConfig;
}

object overhead_line {
	name L_1200154267;
	phases ABC;
	length 391.000012512 ft;
	from N_1200156497;
	to N_1200156500;
	configuration L_1200154267_LineConfig;
}

object overhead_line {
	name L_1200096535;
	phases ABC;
	length 989.000031648 ft;
	from N_1200096202;
	to N_1200096201;
	configuration L_1200096535_LineConfig;
}

object overhead_line {
	name L_1200154610;
	phases ABC;
	length 550.0000176 ft;
	from N_1200156844;
	to N_1200156843;
	configuration L_1200154610_LineConfig;
}

object overhead_line {
	name L_1200154613;
	phases ABC;
	length 550.0000176 ft;
	from N_1200066772;
	to N_1200156846;
	configuration L_1200154613_LineConfig;
}

object overhead_line {
	name L_1200154612;
	phases ABC;
	length 130.00000416 ft;
	from N_1200156844;
	to N_1200156845;
	configuration L_1200154612_LineConfig;
}

object overhead_line {
	name L_1200154615;
	phases ABC;
	length 359.000011488 ft;
	from N_1200057664;
	to N_1200156853;
	configuration L_1200154615_LineConfig;
}

object overhead_line {
	name L_1200154614;
	phases ABC;
	length 550.0000176 ft;
	from N_1200156846;
	to N_1200156847;
	configuration L_1200154614_LineConfig;
}

object overhead_line {
	name L_1200154617;
	phases ABC;
	length 308.000009856 ft;
	from N_1200156849;
	to N_1200156850;
	configuration L_1200154617_LineConfig;
}

object overhead_line {
	name L_1200154616;
	phases ABC;
	length 226.000007232 ft;
	from N_1200156853;
	to N_1200156849;
	configuration L_1200154616_LineConfig;
}

object overhead_line {
	name L_1200155216;
	phases AB;
	length 140.00000448 ft;
	from N_1200157451;
	to N_1200157450;
	configuration L_1200155216_LineConfig;
}

object overhead_line {
	name L_1200154618;
	phases ABC;
	length 390.00001248 ft;
	from N_1200156850;
	to N_1200156851;
	configuration L_1200154618_LineConfig;
}

object overhead_line {
	name L_1200220909;
	phases ABC;
	length 170.00000544 ft;
	from N_1200156887;
	to N_1200515504;
	configuration L_1200220909_LineConfig;
}

object overhead_line {
	name L_1200155215;
	phases AB;
	length 100.0000032 ft;
	from N_1200157448;
	to N_1200157449;
	configuration L_1200155215_LineConfig;
}

object overhead_line {
	name L_1200155212;
	phases ABC;
	length 643.000020576 ft;
	from N_1200157448;
	to N_1200157446;
	configuration L_1200155212_LineConfig;
}

object overhead_line {
	name L_1200155213;
	phases ABC;
	length 132.000004224 ft;
	from N_1200018795;
	to N_1200157447;
	configuration L_1200155213_LineConfig;
}

object overhead_line {
	name L_1200155210;
	phases ABC;
	length 240.00000768 ft;
	from N_1200157443;
	to N_1200157444;
	configuration L_1200155210_LineConfig;
}

object overhead_line {
	name L_1200155211;
	phases ABC;
	length 373.000011936 ft;
	from N_1200058623;
	to N_1200157445;
	configuration L_1200155211_LineConfig;
}

object overhead_line {
	name L_1200118808;
	phases ABC;
	length 170.00000544 ft;
	from N_1200120276;
	to N_1200120277;
	configuration L_1200118808_LineConfig;
}

object overhead_line {
	name L_1200018943;
	phases ABC;
	length 350.0000112 ft;
	from N_1200019247;
	to N_1200019251;
	configuration L_1200018943_LineConfig;
}

object overhead_line {
	name L_1200018940;
	phases ABC;
	length 296.000009472 ft;
	from N_1200019242;
	to N_1200019243;
	configuration L_1200018940_LineConfig;
}

object overhead_line {
	name L_1200018941;
	phases ABC;
	length 286.000009152 ft;
	from N_1200019242;
	to N_1200019246;
	configuration L_1200018941_LineConfig;
}

object overhead_line {
	name L_1200018946;
	phases ABC;
	length 344.000011008 ft;
	from N_1200019249;
	to N_1200018851;
	configuration L_1200018946_LineConfig;
}

object overhead_line {
	name L_1200018947;
	phases ABC;
	length 831.000026592 ft;
	from N_1200019249;
	to N_1200019252;
	configuration L_1200018947_LineConfig;
}

object overhead_line {
	name L_1200018944;
	phases ABC;
	length 381.000012192 ft;
	from N_1200019247;
	to N_1200019248;
	configuration L_1200018944_LineConfig;
}

object overhead_line {
	name L_1200018945;
	phases ABC;
	length 629.000020128 ft;
	from N_1200156693;
	to N_1200019247;
	configuration L_1200018945_LineConfig;
}

object overhead_line {
	name L_1200154425;
	phases ABC;
	length 253.000008096 ft;
	from N_1200156656;
	to N_1200156657;
	configuration L_1200154425_LineConfig;
}

object overhead_line {
	name L_1200017027-P;
	phases ABC;
	length 931.000029792 ft;
	from N_1200157267;
	to N_1200017336;
	configuration L_1200017027-P_LineConfig;
}

object overhead_line {
	name L_1200018948;
	phases ABC;
	length 640.00002048 ft;
	from N_1200017195;
	to N_1200019249;
	configuration L_1200018948_LineConfig;
}

object overhead_line {
	name L_1200213848;
	phases ABC;
	length 377.000012064 ft;
	from N_1200156512;
	to N_1200156513;
	configuration L_1200213848_LineConfig;
}

object overhead_line {
	name L_1200118807;
	phases ABC;
	length 160.00000512 ft;
	from N_1200037504;
	to N_1200120276;
	configuration L_1200118807_LineConfig;
}

object overhead_line {
	name L_1200154989;
	phases ABC;
	length 163.000005216 ft;
	from N_1200057353;
	to N_1200157222;
	configuration L_1200154989_LineConfig;
}

object overhead_line {
	name L_1200154988;
	phases ABC;
	length 200.0000064 ft;
	from N_1200057352;
	to N_1200157221;
	configuration L_1200154988_LineConfig;
}

object overhead_line {
	name L_1200155033;
	phases ABC;
	length 715.00002288 ft;
	from N_1200057218;
	to N_1200157266;
	configuration L_1200155033_LineConfig;
}

object overhead_line {
	name L_1200154981;
	phases ABC;
	length 499.000015968 ft;
	from N_1200157213;
	to N_1200157214;
	configuration L_1200154981_LineConfig;
}

object overhead_line {
	name L_1200092400;
	phases ABC;
	length 440.00001408 ft;
	from N_1200091813;
	to N_1200091807;
	configuration L_1200092400_LineConfig;
}

object overhead_line {
	name L_1200154983;
	phases ABC;
	length 130.00000416 ft;
	from N_1200018845;
	to N_1200157216;
	configuration L_1200154983_LineConfig;
}

object overhead_line {
	name L_1200092402;
	phases ABC;
	length 535.00001712 ft;
	from N_1200516821;
	to N_1200091809;
	configuration L_1200092402_LineConfig;
}

object overhead_line {
	name L_1200154985;
	phases ABC;
	length 360.00001152 ft;
	from N_1200157217;
	to N_1200157218;
	configuration L_1200154985_LineConfig;
}

object overhead_line {
	name L_1200092404;
	phases ABC;
	length 780.00002496 ft;
	from N_1200104578;
	to N_1200091811;
	configuration L_1200092404_LineConfig;
}

object overhead_line {
	name L_1200154987;
	phases ABC;
	length 600.0000192 ft;
	from N_1200157219;
	to N_1200157220;
	configuration L_1200154987_LineConfig;
}

object overhead_line {
	name L_1200092406;
	phases ABC;
	length 750.000024 ft;
	from N_1200091798;
	to N_1200091813;
	configuration L_1200092406_LineConfig;
}

object overhead_line {
	name L_1200092399;
	phases ABC;
	length 150.0000048 ft;
	from N_1200517817;
	to N_1200091806;
	configuration L_1200092399_LineConfig;
}

object overhead_line {
	name L_1200091805;
	phases ABC;
	length 1164.00003725 ft;
	from N_1200471635;
	to N_1200091159;
	configuration L_1200091805_LineConfig;
}

object overhead_line {
	name L_1200091806;
	phases ABC;
	length 883.000028256 ft;
	from N_1200091159;
	to N_1200091160;
	configuration L_1200091806_LineConfig;
}

object overhead_line {
	name L_1200154837;
	phases ABC;
	length 190.00000608 ft;
	from N_1200157071;
	to N_1200157070;
	configuration L_1200154837_LineConfig;
}

object overhead_line {
	name L_1200060106;
	phases ABC;
	length 713.000022816 ft;
	from N_1200156544;
	to N_1200057410;
	configuration L_1200060106_LineConfig;
}

object overhead_line {
	name L_1200092391;
	phases ABC;
	length 320.00001024 ft;
	from N_1200091796;
	to N_1200091797;
	configuration L_1200092391_LineConfig;
}

object overhead_line {
	name L_1200092390;
	phases ABC;
	length 250.000008 ft;
	from N_1200017342;
	to N_1200091796;
	configuration L_1200092390_LineConfig;
}

object overhead_line {
	name L_1200154310;
	phases ABC;
	length 603.000019296 ft;
	from N_1200156546;
	to N_1200156543;
	configuration L_1200154310_LineConfig;
}

object overhead_line {
	name L_1200046379;
	phases ABC;
	length 600.0000192 ft;
	from N_1200044924;
	to N_1200018659;
	configuration L_1200046379_LineConfig;
}

object overhead_line {
	name L_1200091808;
	phases ABC;
	length 102.000003264 ft;
	from N_1200179020;
	to N_1200091162;
	configuration L_1200091808_LineConfig;
}

object overhead_line {
	name L_1200092397;
	phases ABC;
	length 280.00000896 ft;
	from N_1200091803;
	to N_1200091804;
	configuration L_1200092397_LineConfig;
}

object overhead_line {
	name L_1200092396;
	phases ABC;
	length 570.00001824 ft;
	from N_1200091809;
	to N_1200091803;
	configuration L_1200092396_LineConfig;
}

object overhead_line {
	name L_1200154467;
	phases ABC;
	length 680.00002176 ft;
	from N_1200156695;
	to N_1200156699;
	configuration L_1200154467_LineConfig;
}

object overhead_line {
	name L_1200154464;
	phases ABC;
	length 290.00000928 ft;
	from N_1200156695;
	to N_1200156696;
	configuration L_1200154464_LineConfig;
}

object overhead_line {
	name L_1200154465;
	phases ABC;
	length 975.0000312 ft;
	from N_1200156695;
	to N_1200156697;
	configuration L_1200154465_LineConfig;
}

object overhead_line {
	name L_1200154462;
	phases ABC;
	length 350.0000112 ft;
	from N_1200156693;
	to N_1200156694;
	configuration L_1200154462_LineConfig;
}

object overhead_line {
	name L_1200104729;
	phases ABC;
	length 55.00000176 ft;
	from N_1200090564;
	to N_1200105422;
	configuration L_1200104729_LineConfig;
}

object overhead_line {
	name L_1200154460;
	phases ABC;
	length 1046.00003347 ft;
	from N_1200156691;
	to N_1200156692;
	configuration L_1200154460_LineConfig;
}

object overhead_line {
	name L_1200154461;
	phases ABC;
	length 244.000007808 ft;
	from N_1200156692;
	to N_1200156693;
	configuration L_1200154461_LineConfig;
}

object overhead_line {
	name L_1200154505;
	phases ABC;
	length 354.000011328 ft;
	from N_1200156735;
	to N_1200156737;
	configuration L_1200154505_LineConfig;
}

object overhead_line {
	name L_1200154504;
	phases ABC;
	length 161.000005152 ft;
	from N_1200156737;
	to N_1200156736;
	configuration L_1200154504_LineConfig;
}

object overhead_line {
	name L_1200154507;
	phases ABC;
	length 1430.00004576 ft;
	from N_1200019246;
	to N_1200156739;
	configuration L_1200154507_LineConfig;
}

object overhead_line {
	name L_1200154506;
	phases AB;
	length 370.00001184 ft;
	from N_1200156737;
	to N_1200156738;
	configuration L_1200154506_LineConfig;
}

object overhead_line {
	name L_1200154501;
	phases ABC;
	length 907.000029024 ft;
	from N_1200156729;
	to N_1200156733;
	configuration L_1200154501_LineConfig;
}

object overhead_line {
	name L_1200154500;
	phases ABC;
	length 280.00000896 ft;
	from N_1200156731;
	to N_1200156732;
	configuration L_1200154500_LineConfig;
}

object overhead_line {
	name L_1200154503;
	phases ABC;
	length 563.000018016 ft;
	from N_1200156733;
	to N_1200156735;
	configuration L_1200154503_LineConfig;
}

object overhead_line {
	name L_1200154469;
	phases ABC;
	length 250.000008 ft;
	from N_1200156703;
	to N_1200156701;
	configuration L_1200154469_LineConfig;
}

object overhead_line {
	name L_1200154664;
	phases ABC;
	length 593.000018976 ft;
	from N_1200110729;
	to N_1200156897;
	configuration L_1200154664_LineConfig;
}

object overhead_line {
	name L_1200154917;
	phases ABC;
	length 370.00001184 ft;
	from N_1200099235;
	to N_1200157150;
	configuration L_1200154917_LineConfig;
}

object overhead_line {
	name L_1200154666;
	phases ABC;
	length 532.000017024 ft;
	from N_1200156897;
	to N_1200156899;
	configuration L_1200154666_LineConfig;
}

object overhead_line {
	name L_1200154667;
	phases ABC;
	length 700.0000224 ft;
	from N_1200156899;
	to N_1200156900;
	configuration L_1200154667_LineConfig;
}

object overhead_line {
	name L_1200218701;
	phases ABC;
	length 540.00001728 ft;
	from N_1200091159;
	to N_1200157118;
	configuration L_1200218701_LineConfig;
}

object overhead_line {
	name L_1200188066;
	phases ABC;
	length 50.0000016 ft;
	from N_1200091157;
	to N_1200471635;
	configuration L_1200188066_LineConfig;
}

object overhead_line {
	name L_1200154668;
	phases ABC;
	length 205.00000656 ft;
	from N_1200156899;
	to N_1200156901;
	configuration L_1200154668_LineConfig;
}

object overhead_line {
	name L_1200154669;
	phases ABC;
	length 370.00001184 ft;
	from N_1200156903;
	to N_1200156902;
	configuration L_1200154669_LineConfig;
}

object overhead_line {
	name L_1200154918;
	phases ABC;
	length 480.00001536 ft;
	from N_1200157150;
	to N_1200157151;
	configuration L_1200154918_LineConfig;
}

object overhead_line {
	name L_1200154919;
	phases ABC;
	length 180.00000576 ft;
	from N_1200099235;
	to N_1200157152;
	configuration L_1200154919_LineConfig;
}

object overhead_line {
	name L_1200151249;
	phases ABC;
	length 154.000004928 ft;
	from N_1200153446;
	to N_1200153447;
	configuration L_1200151249_LineConfig;
}

object overhead_line {
	name L_1200151248;
	phases ABC;
	length 1037.00003318 ft;
	from N_1200091107;
	to N_1200153446;
	configuration L_1200151248_LineConfig;
}

object overhead_line {
	name L_1200103993;
	phases ABC;
	length 104.000003328 ft;
	from N_1200104577;
	to N_1200104578;
	configuration L_1200103993_LineConfig;
}

object overhead_line {
	name L_1200154579;
	phases ABC;
	length 1192.00003814 ft;
	from N_1200090561;
	to N_1200156812;
	configuration L_1200154579_LineConfig;
}

object overhead_line {
	name L_1200154484;
	phases ABC;
	length 292.000009344 ft;
	from N_1200156715;
	to N_1200156716;
	configuration L_1200154484_LineConfig;
}

object overhead_line {
	name L_1200154485;
	phases ABC;
	length 99.000003168 ft;
	from N_1200156716;
	to N_1200156717;
	configuration L_1200154485_LineConfig;
}

object overhead_line {
	name L_1200154486;
	phases ABC;
	length 830.00002656 ft;
	from N_1200156713;
	to N_1200156718;
	configuration L_1200154486_LineConfig;
}

object overhead_line {
	name L_1200154520;
	phases ABC;
	length 185.00000592 ft;
	from N_1200156749;
	to N_1200156752;
	configuration L_1200154520_LineConfig;
}

object overhead_line {
	name L_1200154481;
	phases ABC;
	length 470.00001504 ft;
	from N_1200019242;
	to N_1200156713;
	configuration L_1200154481_LineConfig;
}

object overhead_line {
	name L_1200154482;
	phases ABC;
	length 428.000013696 ft;
	from N_1200156717;
	to N_1200156714;
	configuration L_1200154482_LineConfig;
}

object overhead_line {
	name L_1200154483;
	phases ABC;
	length 91.000002912 ft;
	from N_1200156713;
	to N_1200156715;
	configuration L_1200154483_LineConfig;
}

object overhead_line {
	name L_1200016931;
	phases ABC;
	length 170.00000544 ft;
	from N_1200017244;
	to N_1200017239;
	configuration L_1200016931_LineConfig;
}

object overhead_line {
	name L_1200018122;
	phases ABC;
	length 300.0000096 ft;
	from N_1200091806;
	to N_-11961064_4615628_22-1;
	configuration L_1200018122_LineConfig;
}

object overhead_line {
	name L_1200016935;
	phases ABC;
	length 360.00001152 ft;
	from N_1200017251;
	to N_1200017246;
	configuration L_1200016935_LineConfig;
}

object overhead_line {
	name L_1200016934;
	phases ABC;
	length 233.000007456 ft;
	from N_1200157452;
	to N_1200017238;
	configuration L_1200016934_LineConfig;
}

object overhead_line {
	name L_1200016937;
	phases ABC;
	length 400.0000128 ft;
	from N_1200017245;
	to N_1200017219;
	configuration L_1200016937_LineConfig;
}

object overhead_line {
	name L_1200016936;
	phases ABC;
	length 84.000002688 ft;
	from N_1200100432;
	to N_1200017245;
	configuration L_1200016936_LineConfig;
}

object overhead_line {
	name L_1200016939;
	phases ABC;
	length 630.00002016 ft;
	from N_1200017245;
	to N_1200017248;
	configuration L_1200016939_LineConfig;
}

object overhead_line {
	name L_1200155076;
	phases ABC;
	length 424.000013568 ft;
	from N_1200031606;
	to N_1200157309;
	configuration L_1200155076_LineConfig;
}

object overhead_line {
	name L_1200154684;
	phases ABC;
	length 350.0000112 ft;
	from N_1200156911;
	to N_1200156917;
	configuration L_1200154684_LineConfig;
}

object overhead_line {
	name L_1200155077;
	phases ABC;
	length 194.000006208 ft;
	from N_1200157312;
	to N_1200157310;
	configuration L_1200155077_LineConfig;
}

object overhead_line {
	name L_1200154982;
	phases ABC;
	length 440.00001408 ft;
	from N_1200072673;
	to N_1200157215;
	configuration L_1200154982_LineConfig;
}

object overhead_line {
	name L_1200154933;
	phases ABC;
	length 740.00002368 ft;
	from N_1200037500;
	to N_1200157166;
	configuration L_1200154933_LineConfig;
}

object overhead_line {
	name L_1200154836;
	phases ABC;
	length 500.000016 ft;
	from N_1200157068;
	to N_1200157069;
	configuration L_1200154836_LineConfig;
}

object overhead_line {
	name L_1200219995;
	phases ABC;
	length 69.000002208 ft;
	from N_1200156976;
	to N_1200514348;
	configuration L_1200219995_LineConfig;
}

object overhead_line {
	name L_1200221867-P;
	phases ABC;
	length 375.000012 ft;
	from N_1200091807;
	to N_1200516821;
	configuration L_1200221867-P_LineConfig;
}

object overhead_line {
	name L_1200100230;
	phases ABC;
	length 600.0000192 ft;
	from N_1200017334;
	to N_1200100277;
	configuration L_1200100230_LineConfig;
}

object overhead_line {
	name L_1200100378;
	phases ABC;
	length 189.000006048 ft;
	from N_1200100438;
	to N_1200100439;
	configuration L_1200100378_LineConfig;
}

object overhead_line {
	name L_1200108063;
	phases AB;
	length 188.000006016 ft;
	from N_1200017242;
	to N_1200109080;
	configuration L_1200108063_LineConfig;
}

object overhead_line {
	name L_1200154936;
	phases ABC;
	length 340.00001088 ft;
	from N_1200096125;
	to N_1200157169;
	configuration L_1200154936_LineConfig;
}

object overhead_line {
	name L_1200100373;
	phases ABC;
	length 63.000002016 ft;
	from N_1200100437;
	to N_1200100434;
	configuration L_1200100373_LineConfig;
}

object overhead_line {
	name L_1200100372;
	phases ABC;
	length 200.0000064 ft;
	from N_1200100432;
	to N_1200100433;
	configuration L_1200100372_LineConfig;
}

object overhead_line {
	name L_1200100371;
	phases ABC;
	length 84.000002688 ft;
	from N_1200100428;
	to N_1200100432;
	configuration L_1200100371_LineConfig;
}

object overhead_line {
	name L_1200154528;
	phases ABC;
	length 353.000011296 ft;
	from N_1200156761;
	to N_1200156760;
	configuration L_1200154528_LineConfig;
}

object overhead_line {
	name L_1200100377;
	phases ABC;
	length 462.000014784 ft;
	from N_1200100437;
	to N_1200100438;
	configuration L_1200100377_LineConfig;
}

object overhead_line {
	name L_1200100376;
	phases ABC;
	length 250.000008 ft;
	from N_1200112580;
	to N_1200100437;
	configuration L_1200100376_LineConfig;
}

object overhead_line {
	name L_1200100375;
	phases ABC;
	length 175.0000056 ft;
	from N_1200100434;
	to N_1200100436;
	configuration L_1200100375_LineConfig;
}

object overhead_line {
	name L_1200100374;
	phases ABC;
	length 160.00000512 ft;
	from N_1200106740;
	to N_1200100435;
	configuration L_1200100374_LineConfig;
}

object overhead_line {
	name L_1200074969;
	phases ABC;
	length 520.00001664 ft;
	from N_1200157214;
	to N_1200072674;
	configuration L_1200074969_LineConfig;
}

object overhead_line {
	name L_1200155146;
	phases AB;
	length 925.0000296 ft;
	from N_1200157379;
	to N_1200157380;
	configuration L_1200155146_LineConfig;
}

object overhead_line {
	name L_1200155147;
	phases ABC;
	length 428.000013696 ft;
	from N_1200109367;
	to N_1200157381;
	configuration L_1200155147_LineConfig;
}

object overhead_line {
	name L_1200155144;
	phases ABC;
	length 493.000015776 ft;
	from N_1200157377;
	to N_1200157378;
	configuration L_1200155144_LineConfig;
}

object overhead_line {
	name L_1200155145;
	phases ABC;
	length 299.000009568 ft;
	from N_1200157378;
	to N_1200157379;
	configuration L_1200155145_LineConfig;
}

object overhead_line {
	name L_1200155142;
	phases ABC;
	length 200 ft; //401.000012832 ft;
	from N_1200018655;
	to N_1200157376;
	configuration L_1200155142_LineConfig;
}

object overhead_line {
	name L_1200155143;
	phases ABC;
	length 281.000008992 ft;
	from N_1200057355;
	to N_1200157377;
	configuration L_1200155143_LineConfig;
}

object overhead_line {
	name L_1200155140;
	phases ABC;
	length 223.000007136 ft;
	from N_1200018660;
	to N_1200157374;
	configuration L_1200155140_LineConfig;
}

object overhead_line {
	name L_1200155141;
	phases ABC;
	length 234.000007488 ft;
	from N_1200157374;
	to N_1200157375;
	configuration L_1200155141_LineConfig;
}

object overhead_line {
	name L_1200017024-P;
	phases ABC;
	length 110.00000352 ft;
	from N_1200157073;
	to N_1200017338;
	configuration L_1200017024-P_LineConfig;
}

object overhead_line {
	name L_1200154577;
	phases ABC;
	length 590.00001888 ft;
	from N_1200031603;
	to N_1200156810;
	configuration L_1200154577_LineConfig;
}

object overhead_line {
	name L_1200155061;
	phases BC;
	length 280.00000896 ft;
	from N_1200157293;
	to N_1200157294;
	configuration L_1200155061_LineConfig;
}

object overhead_line {
	name L_1200155060;
	phases BC;
	length 10.00000032 ft;
	from N_1200058372;
	to N_1200157293;
	configuration L_1200155060_LineConfig;
}

object overhead_line {
	name L_1200155148;
	phases ABC;
	length 448.000014336 ft;
	from N_1200157381;
	to N_1200157382;
	configuration L_1200155148_LineConfig;
}

object overhead_line {
	name L_1200155149;
	phases ABC;
	length 360.00001152 ft;
	from N_1200157382;
	to N_1200157383;
	configuration L_1200155149_LineConfig;
}

object overhead_line {
	name L_1200060045;
	phases ABC;
	length 451.000014432 ft;
	from N_1200018850;
	to N_1200057350;
	configuration L_1200060045_LineConfig;
}

object overhead_line {
	name L_1200060046;
	phases ABC;
	length 652.000020864 ft;
	from N_1200157246;
	to N_1200057351;
	configuration L_1200060046_LineConfig;
}

object overhead_line {
	name L_1200016947;
	phases ABC;
	length 310.00000992 ft;
	from N_1200017256;
	to N_1200017262;
	configuration L_1200016947_LineConfig;
}

object overhead_line {
	name L_1200016940;
	phases ABC;
	length 136.000004352 ft;
	from N_1200017248;
	to N_1200017249;
	configuration L_1200016940_LineConfig;
}

object overhead_line {
	name L_1200154676;
	phases ABC;
	length 440.00001408 ft;
	from N_1200156912;
	to N_1200156909;
	configuration L_1200154676_LineConfig;
}

object overhead_line {
	name L_1200055001-2;
	phases ABC;
	length 850.0000272 ft;
	from N_1200017337;
	to N_-11961043_4616151_12-1;
	configuration L_1200055001-2_LineConfig;
}

object overhead_line {
	name L_1200016948;
	phases ABC;
	length 340.00001088 ft;
	from N_1200157462;
	to N_1200017251;
	configuration L_1200016948_LineConfig;
}

object overhead_line {
	name L_1200060049;
	phases ABC;
	length 223.000007136 ft;
	from N_1200157223;
	to N_1200057354;
	configuration L_1200060049_LineConfig;
}

object overhead_line {
	name L_1200154718;
	phases ABC;
	length 500.000016 ft;
	from N_1200031383;
	to N_1200156951;
	configuration L_1200154718_LineConfig;
}

object overhead_line {
	name L_1200017023-P;
	phases ABC;
	length 270.00000864 ft;
	from N_1200091797;
	to N_1200017337;
	configuration L_1200017023-P_LineConfig;
}

object overhead_line {
	name L_1200004323;
	phases ABC;
	length 530.00001696 ft;
	from N_1200004537;
	to N_1200004545;
	configuration L_1200004323_LineConfig;
}

object overhead_line {
	name L_1200004322;
	phases ABC;
	length 1461.00004675 ft;
	from N_1200157177;
	to N_1200004544;
	configuration L_1200004322_LineConfig;
}

object overhead_line {
	name L_1200154716;
	phases ABC;
	length 115.00000368 ft;
	from N_1200156947;
	to N_1200156948;
	configuration L_1200154716_LineConfig;
}

object overhead_line {
	name L_1200221873;
	phases ABC;
	length 69.000002208 ft;
	from N_1200517817;
	to N_1200516822;
	configuration L_1200221873_LineConfig;
}

object overhead_line {
	name L_1200154710;
	phases ABC;
	length 231.000007392 ft;
	from N_1200157486;
	to N_1200156943;
	configuration L_1200154710_LineConfig;
}

object overhead_line {
	name L_1200004326;
	phases ABC;
	length 460.00001472 ft;
	from N_1200004538;
	to N_1200004539;
	configuration L_1200004326_LineConfig;
}

object overhead_line {
	name L_1200004325;
	phases ABC;
	length 980.00003136 ft;
	from N_1200004538;
	to N_1200004546;
	configuration L_1200004325_LineConfig;
}

object overhead_line {
	name L_1200004324;
	phases ABC;
	length 1015.00003248 ft;
	from N_1200101191;
	to N_1200004538;
	configuration L_1200004324_LineConfig;
}

object overhead_line {
	name L_1200154628;
	phases ABC;
	length 350.0000112 ft;
	from N_1200156860;
	to N_1200156861;
	configuration L_1200154628_LineConfig;
}

object overhead_line {
	name L_1200175098;
	phases ABC;
	length 10.00000032 ft;
	from N_1200178997;
	to N_1200178998;
	configuration L_1200175098_LineConfig;
}

object overhead_line {
	name L_1200154540;
	phases ABC;
	length 890.00002848 ft;
	from N_1200156774;
	to N_1200156773;
	configuration L_1200154540_LineConfig;
}

object overhead_line {
	name L_1200060060;
	phases ABC;
	length 198.000006336 ft;
	from N_1200157250;
	to N_1200057365;
	configuration L_1200060060_LineConfig;
}

object overhead_line {
	name L_1200101730;
	phases AB;
	length 82.000002624 ft;
	from N_1200101935;
	to N_1200101936;
	configuration L_1200101730_LineConfig;
}

object overhead_line {
	name L_1200101731;
	phases ABC;
	length 124.000003968 ft;
	from N_1200101935;
	to N_1200101937;
	configuration L_1200101731_LineConfig;
}

object overhead_line {
	name L_1200154309;
	phases ABC;
	length 261.000008352 ft;
	from N_1200156541;
	to N_1200156542;
	configuration L_1200154309_LineConfig;
}

object overhead_line {
	name L_1200101733;
	phases ABC;
	length 251.000008032 ft;
	from N_1200098803;
	to N_1200101939;
	configuration L_1200101733_LineConfig;
}

object overhead_line {
	name L_1200093051;
	phases ABC;
	length 331.000010592 ft;
	from N_1200092490;
	to N_1200011535;
	configuration L_1200093051_LineConfig;
}

object overhead_line {
	name L_1200093050;
	phases ABC;
	length 1146.00003667 ft;
	from N_1200136418;
	to N_1200092490;
	configuration L_1200093050_LineConfig;
}

object overhead_line {
	name L_1200154307;
	phases ABC;
	length 150.0000048 ft;
	from N_1200020466;
	to N_1200156540;
	configuration L_1200154307_LineConfig;
}

object overhead_line {
	name L_1200154306;
	phases AB;
	length 1010.00003232 ft;
	from N_1200156537;
	to N_1200156539;
	configuration L_1200154306_LineConfig;
}

object overhead_line {
	name L_1200154305;
	phases ABC;
	length 2035.00006512 ft;
	from N_1200156537;
	to N_1200156538;
	configuration L_1200154305_LineConfig;
}

object overhead_line {
	name L_1200154304;
	phases ABC;
	length 343.000010976 ft;
	from N_1200156536;
	to N_1200156537;
	configuration L_1200154304_LineConfig;
}

object overhead_line {
	name L_1200094094;
	phases ABC;
	length 555.00001776 ft;
	from N_1200093580;
	to N_1200093581;
	configuration L_1200094094_LineConfig;
}

object overhead_line {
	name L_1200059909;
	phases ABC;
	length 214.000006848 ft;
	from N_1200157083;
	to N_1200057216;
	configuration L_1200059909_LineConfig;
}

object overhead_line {
	name L_1200155091;
	phases ABC;
	length 260.00000832 ft;
	from N_1200157323;
	to N_1200157324;
	configuration L_1200155091_LineConfig;
}

object overhead_line {
	name L_1200155092;
	phases ABC;
	length 950.0000304 ft;
	from N_1200157323;
	to N_1200157325;
	configuration L_1200155092_LineConfig;
}

object overhead_line {
	name L_1200154502;
	phases ABC;
	length 1280.00004096 ft;
	from N_1200156733;
	to N_1200156734;
	configuration L_1200154502_LineConfig;
}

object overhead_line {
	name L_1200155200;
	phases ABC;
	length 650.0000208 ft;
	from N_1200018659;
	to N_1200157434;
	configuration L_1200155200_LineConfig;
}

object overhead_line {
	name L_1200216034;
	phases AB;
	length 68.000002176 ft;
	from N_1200157292;
	to N_1200507480;
	configuration L_1200216034_LineConfig;
}

object overhead_line {
	name L_1200154621;
	phases AB;
	length 350.0000112 ft;
	from N_1200156853;
	to N_1200156854;
	configuration L_1200154621_LineConfig;
}

object overhead_line {
	name L_1200154597;
	phases ABC;
	length 210.00000672 ft;
	from N_1200087306;
	to N_1200156830;
	configuration L_1200154597_LineConfig;
}

object overhead_line {
	name L_1200184611;
	phases ABC;
	length 321.000010272 ft;
	from N_1200157310;
	to N_1200466865;
	configuration L_1200184611_LineConfig;
}

object overhead_line {
	name L_1200184613;
	phases ABC;
	length 1256.00004019 ft;
	from N_1200100277;
	to N_1200466870;
	configuration L_1200184613_LineConfig;
}

object overhead_line {
	name L_1200184614;
	phases ABC;
	length 110.00000352 ft;
	from N_1200157321;
	to N_1200466871;
	configuration L_1200184614_LineConfig;
}

object overhead_line {
	name L_1200059907;
	phases ABC;
	length 530.00001696 ft;
	from N_1200090571;
	to N_1200057214;
	configuration L_1200059907_LineConfig;
}

object overhead_line {
	name L_1200059906;
	phases ABC;
	length 304.000009728 ft;
	from N_1200020463;
	to N_1200057213;
	configuration L_1200059906_LineConfig;
}

object overhead_line {
	name L_1200060494;
	phases ABC;
	length 363.000011616 ft;
	from N_1200157208;
	to N_1200057780;
	configuration L_1200060494_LineConfig;
}

object overhead_line {
	name L_1200074970;
	phases ABC;
	length 350.0000112 ft;
	from N_1200072674;
	to N_1200072675;
	configuration L_1200074970_LineConfig;
}

object overhead_line {
	name L_1200074973;
	phases ABC;
	length 660.00002112 ft;
	from N_1200157210;
	to N_1200072678;
	configuration L_1200074973_LineConfig;
}

object overhead_line {
	name L_1200074972;
	phases ABC;
	length 270.00000864 ft;
	from N_1200157211;
	to N_1200072677;
	configuration L_1200074972_LineConfig;
}

object overhead_line {
	name L_1200155034-P;
	phases ABC;
	length 840.00002688 ft;
	from N_1200057217;
	to N_1200157267;
	configuration L_1200155034-P_LineConfig;
}

object overhead_line {
	name L_1200068765;
	phases ABC;
	length 800.0000256 ft;
	from N_1200031384;
	to N_1200065850;
	configuration L_1200068765_LineConfig;
}

object overhead_line {
	name L_1200185809;
	phases ABC;
	length 279.000008928 ft;
	from N_1200157479;
	to N_1200468546;
	configuration L_1200185809_LineConfig;
}

object overhead_line {
	name L_1200016884;
	phases ABC;
	length 346.000011072 ft;
	from N_1200156876;
	to N_1200017195;
	configuration L_1200016884_LineConfig;
}

object overhead_line {
	name L_1200155203;
	phases ABC;
	length 747.000023904 ft;
	from N_1200157435;
	to N_1200157437;
	configuration L_1200155203_LineConfig;
}

object overhead_line {
	name L_1200068767;
	phases ABC;
	length 361.000011552 ft;
	from N_1200468546;
	to N_1200065852;
	configuration L_1200068767_LineConfig;
}

object overhead_line {
	name L_1200154832;
	phases ABC;
	length 620.00001984 ft;
	from N_1200065856;
	to N_1200157065;
	configuration L_1200154832_LineConfig;
}

object overhead_line {
	name L_1200154627;
	phases ABC;
	length 285.00000912 ft;
	from N_1200513651;
	to N_1200156860;
	configuration L_1200154627_LineConfig;
}

object overhead_line {
	name L_1200154541;
	phases ABC;
	length 40.00000128 ft;
	from N_1200156772;
	to N_1200156774;
	configuration L_1200154541_LineConfig;
}

object overhead_line {
	name L_1200154629;
	phases ABC;
	length 320.00001024 ft;
	from N_1200156861;
	to N_1200156862;
	configuration L_1200154629_LineConfig;
}

object overhead_line {
	name L_1200154543;
	phases ABC;
	length 184.000005888 ft;
	from N_1200493080;
	to N_1200156776;
	configuration L_1200154543_LineConfig;
}

object overhead_line {
	name L_1200154542;
	phases ABC;
	length 450.0000144 ft;
	from N_1200156764;
	to N_1200156775;
	configuration L_1200154542_LineConfig;
}

object overhead_line {
	name L_1200154545;
	phases ABC;
	length 320.00001024 ft;
	from N_1200156780;
	to N_1200156778;
	configuration L_1200154545_LineConfig;
}

object overhead_line {
	name L_1200154544;
	phases ABC;
	length 380.00001216 ft;
	from N_1200156776;
	to N_1200156777;
	configuration L_1200154544_LineConfig;
}

object overhead_line {
	name L_1200154547;
	phases ABC;
	length 180.00000576 ft;
	from N_1200020464;
	to N_1200156780;
	configuration L_1200154547_LineConfig;
}

object overhead_line {
	name L_1200154546;
	phases AB;
	length 335.00001072 ft;
	from N_1200156777;
	to N_1200156779;
	configuration L_1200154546_LineConfig;
}

object overhead_line {
	name L_1200154549;
	phases AB;
	length 260.00000832 ft;
	from N_1200156780;
	to N_1200156782;
	configuration L_1200154549_LineConfig;
}

object overhead_line {
	name L_1200154548;
	phases AB;
	length 430.00001376 ft;
	from N_1200156782;
	to N_1200156781;
	configuration L_1200154548_LineConfig;
}

object overhead_line {
	name L_1200154622;
	phases AB;
	length 355.00001136 ft;
	from N_1200156850;
	to N_1200156855;
	configuration L_1200154622_LineConfig;
}

object overhead_line {
	name L_1200031360;
	phases ABC;
	length 2350.0000752 ft;
	from N_1200156870;
	to N_1200031599;
	configuration L_1200031360_LineConfig;
}

object overhead_line {
	name L_1200154624;
	phases ABC;
	length 235.00000752 ft;
	from N_1200156856;
	to N_1200156857;
	configuration L_1200154624_LineConfig;
}

object overhead_line {
	name L_1200154625;
	phases ABC;
	length 365.00001168 ft;
	from N_1200156857;
	to N_1200156858;
	configuration L_1200154625_LineConfig;
}

object overhead_line {
	name L_1200154626;
	phases ABC;
	length 680.00002176 ft;
	from N_1200019251;
	to N_1200156859;
	configuration L_1200154626_LineConfig;
}

object overhead_line {
	name L_1200154265;
	phases ABC;
	length 308.000009856 ft;
	from N_1200156499;
	to N_1200156498;
	configuration L_1200154265_LineConfig;
}

object overhead_line {
	name L_1200155245;
	phases ABC;
	length 670.00002144 ft;
	from N_1200065851;
	to N_1200157479;
	configuration L_1200155245_LineConfig;
}

object overhead_line {
	name L_1200155244;
	phases AB;
	length 140.00000448 ft;
	from N_1200157476;
	to N_1200157478;
	configuration L_1200155244_LineConfig;
}

object overhead_line {
	name L_1200155247;
	phases ABC;
	length 640.00002048 ft;
	from N_1200157480;
	to N_1200157481;
	configuration L_1200155247_LineConfig;
}

object overhead_line {
	name L_1200155246;
	phases ABC;
	length 1259.00004029 ft;
	from N_1200156811;
	to N_1200157480;
	configuration L_1200155246_LineConfig;
}

object overhead_line {
	name L_1200155241;
	phases ABC;
	length 1320.00004224 ft;
	from N_1200031585;
	to N_1200157475;
	configuration L_1200155241_LineConfig;
}

object overhead_line {
	name L_1200155240;
	phases ABC;
	length 740.00002368 ft;
	from N_1200157475;
	to N_1200157474;
	configuration L_1200155240_LineConfig;
}

object overhead_line {
	name L_1200155243;
	phases ABC;
	length 596.000019072 ft;
	from N_1200157476;
	to N_1200157477;
	configuration L_1200155243_LineConfig;
}

object overhead_line {
	name L_1200155242;
	phases ABC;
	length 639.000020448 ft;
	from N_1200031585;
	to N_1200157476;
	configuration L_1200155242_LineConfig;
}

object overhead_line {
	name L_1200155249;
	phases ABC;
	length 308.000009856 ft;
	from N_1200099236;
	to N_1200157483;
	configuration L_1200155249_LineConfig;
}

object overhead_line {
	name L_1200155248;
	phases ABC;
	length 20.00000064 ft;
	from N_1200099238;
	to N_1200157482;
	configuration L_1200155248_LineConfig;
}

object overhead_line {
	name L_1200109553;
	phases ABC;
	length 279.000008928 ft;
	from N_1200004539;
	to N_1200110729;
	configuration L_1200109553_LineConfig;
}

object overhead_line {
	name L_1200154611;
	phases ABC;
	length 590.00001888 ft;
	from N_1200037509;
	to N_1200156844;
	configuration L_1200154611_LineConfig;
}

object overhead_line {
	name L_1200094092;
	phases ABC;
	length 850.0000272 ft;
	from N_1200057272;
	to N_1200093579;
	configuration L_1200094092_LineConfig;
}

object overhead_line {
	name L_1200060495;
	phases AB;
	length 514.000016448 ft;
	from N_1200517463;
	to N_1200057781;
	configuration L_1200060495_LineConfig;
}

object overhead_line {
	name L_1200096536;
	phases ABC;
	length 94.000003008 ft;
	from N_1200057272;
	to N_1200096202;
	configuration L_1200096536_LineConfig;
}

object overhead_line {
	name L_1200154491;
	phases ABC;
	length 360.00001152 ft;
	from N_1200156722;
	to N_1200156723;
	configuration L_1200154491_LineConfig;
}

object overhead_line {
	name L_1200059910-P;
	phases ABC;
	length 866.000027712 ft;
	from N_1200017335;
	to N_1200057217;
	configuration L_1200059910-P_LineConfig;
}

object overhead_line {
	name L_1200179658;
	phases ABC;
	length 452.000014464 ft;
	from N_1200156830;
	to N_1200459096;
	configuration L_1200179658_LineConfig;
}

object overhead_line {
	name L_1200031368;
	phases ABC;
	length 646.000020672 ft;
	from N_1200176927;
	to N_1200031603;
	configuration L_1200031368_LineConfig;
}

object overhead_line {
	name L_1200154468;
	phases ABC;
	length 390.00001248 ft;
	from N_1200156699;
	to N_1200156700;
	configuration L_1200154468_LineConfig;
}

object overhead_line {
	name L_1200061363;
	phases AB;
	length 498.000015936 ft;
	from N_1200157369;
	to N_1200058622;
	configuration L_1200061363_LineConfig;
}

object overhead_line {
	name L_1200068395;
	phases ABC;
	length 921.000029472 ft;
	from N_1200061491;
	to N_1200065491;
	configuration L_1200068395_LineConfig;
}

object overhead_line {
	name L_1200061361;
	phases AB;
	length 995.00003184 ft;
	from N_1200157367;
	to N_1200058620;
	configuration L_1200061361_LineConfig;
}

object overhead_line {
	name L_1200154439;
	phases ABC;
	length 351.000011232 ft;
	from N_1200156674;
	to N_1200156671;
	configuration L_1200154439_LineConfig;
}

object overhead_line {
	name L_1200154438;
	phases ABC;
	length 207.000006624 ft;
	from N_1200156673;
	to N_1200156670;
	configuration L_1200154438_LineConfig;
}

object overhead_line {
	name L_1200061364;
	phases ABC;
	length 540.00001728 ft;
	from N_1200018793;
	to N_1200058623;
	configuration L_1200061364_LineConfig;
}

object overhead_line {
	name L_1200089096;
	phases AB;
	length 17.000000544 ft;
	from N_1200088321;
	to N_1200088322;
	configuration L_1200089096_LineConfig;
}

object overhead_line {
	name L_1200154434;
	phases ABC;
	length 650.0000208 ft;
	from N_1200031598;
	to N_1200156666;
	configuration L_1200154434_LineConfig;
}

object overhead_line {
	name L_1200091990;
	phases ABC;
	length 231.000007392 ft;
	from N_1200473821;
	to N_1200091374;
	configuration L_1200091990_LineConfig;
}

object overhead_line {
	name L_1200089095;
	phases AB;
	length 46.000001472 ft;
	from N_1200088320;
	to N_1200088321;
	configuration L_1200089095_LineConfig;
}

object overhead_line {
	name L_1200154431;
	phases ABC;
	length 830.00002656 ft;
	from N_1200156666;
	to N_1200156663;
	configuration L_1200154431_LineConfig;
}

object overhead_line {
	name L_1200154534;
	phases ABC;
	length 145.00000464 ft;
	from N_1200156772;
	to N_1200156766;
	configuration L_1200154534_LineConfig;
}

object overhead_line {
	name L_1200154535;
	phases ABC;
	length 294.000009408 ft;
	from N_1200156770;
	to N_1200156767;
	configuration L_1200154535_LineConfig;
}

object overhead_line {
	name L_1200154536;
	phases ABC;
	length 285.00000912 ft;
	from N_1200156767;
	to N_1200156768;
	configuration L_1200154536_LineConfig;
}

object overhead_line {
	name L_1200154537;
	phases ABC;
	length 89.000002848 ft;
	from N_1200156766;
	to N_1200156770;
	configuration L_1200154537_LineConfig;
}

object overhead_line {
	name L_1200154530;
	phases AB;
	length 210.00000672 ft;
	from N_1200156761;
	to N_1200156762;
	configuration L_1200154530_LineConfig;
}

object overhead_line {
	name L_1200154531;
	phases ABC;
	length 249.000007968 ft;
	from N_1200020463;
	to N_1200156763;
	configuration L_1200154531_LineConfig;
}

object overhead_line {
	name L_1200154532;
	phases ABC;
	length 385.00001232 ft;
	from N_1200020469;
	to N_1200156764;
	configuration L_1200154532_LineConfig;
}

object overhead_line {
	name L_1200154533;
	phases ABC;
	length 331.000010592 ft;
	from N_1200156764;
	to N_1200156765;
	configuration L_1200154533_LineConfig;
}

object overhead_line {
	name L_1200068398;
	phases ABC;
	length 196.000006272 ft;
	from N_1200157358;
	to N_1200065494;
	configuration L_1200068398_LineConfig;
}

object overhead_line {
	name L_1200154944;
	phases ABC;
	length 789.000025248 ft;
	from N_1200004537;
	to N_1200157177;
	configuration L_1200154944_LineConfig;
}

object overhead_line {
	name L_1200154947;
	phases ABC;
	length 200.0000064 ft;
	from N_1200004544;
	to N_1200157180;
	configuration L_1200154947_LineConfig;
}

object overhead_line {
	name L_1200154735;
	phases ABC;
	length 453.000014496 ft;
	from N_1200156967;
	to N_1200156968;
	configuration L_1200154735_LineConfig;
}

object overhead_line {
	name L_1200154538;
	phases ABC;
	length 284.000009088 ft;
	from N_1200178902;
	to N_1200156771;
	configuration L_1200154538_LineConfig;
}

object overhead_line {
	name L_1200154539;
	phases ABC;
	length 457.000014624 ft;
	from N_1200156765;
	to N_1200156772;
	configuration L_1200154539_LineConfig;
}

object overhead_line {
	name L_1200154511;
	phases ABC;
	length 540.00001728 ft;
	from N_1200031593;
	to N_1200156743;
	configuration L_1200154511_LineConfig;
}

object overhead_line {
	name L_1200061089;
	phases ABC;
	length 230.00000736 ft;
	from N_1200058357;
	to N_1200058356;
	configuration L_1200061089_LineConfig;
}

object overhead_line {
	name L_1200061088;
	phases ABC;
	length 319.000010208 ft;
	from N_1200157280;
	to N_1200058355;
	configuration L_1200061088_LineConfig;
}

object overhead_line {
	name L_1200155088-P;
	phases ABC;
	length 471.000015072 ft;
	from N_1200017332;
	to N_1200157321;
	configuration L_1200155088-P_LineConfig;
}

object overhead_line {
	name L_1200219492;
	phases ABC;
	length 285.00000912 ft;
	from N_1200156859;
	to N_1200513651;
	configuration L_1200219492_LineConfig;
}

object overhead_line {
	name L_1200061086;
	phases ABC;
	length 700.0000224 ft;
	from N_1200058354;
	to N_1200058353;
	configuration L_1200061086_LineConfig;
}

object overhead_line {
	name L_1200061085;
	phases ABC;
	length 330.00001056 ft;
	from N_1200019243;
	to N_1200058352;
	configuration L_1200061085_LineConfig;
}

object overhead_line {
	name L_1200155021;
	phases ABC;
	length 19.000000608 ft;
	from N_1200057366;
	to N_1200157254;
	configuration L_1200155021_LineConfig;
}

object overhead_line {
	name L_1200155020;
	phases ABC;
	length 270.00000864 ft;
	from N_1200157249;
	to N_1200157253;
	configuration L_1200155020_LineConfig;
}

object overhead_line {
	name L_1200094081;
	phases ABC;
	length 1580.00005056 ft;
	from N_1200018854;
	to N_1200093567;
	configuration L_1200094081_LineConfig;
}

object overhead_line {
	name L_1200094080;
	phases ABC;
	length 870.00002784 ft;
	from N_1200093569;
	to N_1200093566;
	configuration L_1200094080_LineConfig;
}

object overhead_line {
	name L_1200155025;
	phases ABC;
	length 331.000010592 ft;
	from N_1200157264;
	to N_1200157258;
	configuration L_1200155025_LineConfig;
}

object overhead_line {
	name L_1200094086;
	phases ABC;
	length 140.00000448 ft;
	from N_1200093576;
	to N_1200093572;
	configuration L_1200094086_LineConfig;
}

object overhead_line {
	name L_1200094085;
	phases ABC;
	length 640.00002048 ft;
	from N_1200093578;
	to N_1200093571;
	configuration L_1200094085_LineConfig;
}

object overhead_line {
	name L_1200155026;
	phases ABC;
	length 73.000002336 ft;
	from N_1200468565;
	to N_1200157259;
	configuration L_1200155026_LineConfig;
}

object overhead_line {
	name L_1200155029;
	phases AB;
	length 980.00003136 ft;
	from N_1200157263;
	to N_1200157262;
	configuration L_1200155029_LineConfig;
}

object overhead_line {
	name L_1200155028;
	phases AB;
	length 620.00001984 ft;
	from N_1200157262;
	to N_1200157261;
	configuration L_1200155028_LineConfig;
}

object overhead_line {
	name L_1200094089;
	phases ABC;
	length 500.000016 ft;
	from N_1200018852;
	to N_1200093575;
	configuration L_1200094089_LineConfig;
}

object overhead_line {
	name L_1200094088;
	phases ABC;
	length 35.00000112 ft;
	from N_1200093571;
	to N_1200093574;
	configuration L_1200094088_LineConfig;
}

object overhead_line {
	name L_1200017026-P;
	phases ABC;
	length 838.000026816 ft;
	from N_1200157078;
	to N_1200017335;
	configuration L_1200017026-P_LineConfig;
}

object overhead_line {
	name L_1200018942;
	phases ABC;
	length 200.0000064 ft;
	from N_1200156704;
	to N_1200019242;
	configuration L_1200018942_LineConfig;
}

object overhead_line {
	name L_1200155092-P;
	phases ABC;
	length 950.0000304 ft;
	from N_1200157323;
	to N_1200157325;
	configuration L_1200155092-P_LineConfig;
}

object overhead_line {
	name L_1200118809;
	phases ABC;
	length 350.0000112 ft;
	from N_1200037504;
	to N_1200120278;
	configuration L_1200118809_LineConfig;
}

object overhead_line {
	name L_1200154750;
	phases ABC;
	length 387.000012384 ft;
	from N_1200156982;
	to N_1200156983;
	configuration L_1200154750_LineConfig;
}

object overhead_line {
	name L_1200154751;
	phases ABC;
	length 690.00002208 ft;
	from N_1200156983;
	to N_1200156984;
	configuration L_1200154751_LineConfig;
}

object overhead_line {
	name L_1200154752;
	phases ABC;
	length 651.000020832 ft;
	from N_1200065854;
	to N_1200156985;
	configuration L_1200154752_LineConfig;
}

object overhead_line {
	name L_1200154753;
	phases ABC;
	length 233.000007456 ft;
	from N_1200156987;
	to N_1200156986;
	configuration L_1200154753_LineConfig;
}

object overhead_line {
	name L_1200154754;
	phases ABC;
	length 177.000005664 ft;
	from N_1200156985;
	to N_1200156987;
	configuration L_1200154754_LineConfig;
}

object overhead_line {
	name L_1200154755;
	phases ABC;
	length 140.00000448 ft;
	from N_1200156987;
	to N_1200156988;
	configuration L_1200154755_LineConfig;
}

object overhead_line {
	name L_1200154756;
	phases ABC;
	length 302.000009664 ft;
	from N_1200065853;
	to N_1200156989;
	configuration L_1200154756_LineConfig;
}

object overhead_line {
	name L_1200154757;
	phases ABC;
	length 270.00000864 ft;
	from N_1200156989;
	to N_1200156990;
	configuration L_1200154757_LineConfig;
}

object overhead_line {
	name L_1200069708;
	phases ABC;
	length 140.00000448 ft;
	from N_1200018848;
	to N_1200066772;
	configuration L_1200069708_LineConfig;
}

object overhead_line {
	name L_1200101732;
	phases ABC;
	length 293.000009376 ft;
	from N_1200101935;
	to N_1200101938;
	configuration L_1200101732_LineConfig;
}

object overhead_line {
	name L_1200154927;
	phases ABC;
	length 91.000002912 ft;
	from N_1200099234;
	to N_1200157160;
	configuration L_1200154927_LineConfig;
}

object overhead_line {
	name L_1200212738;
	phases ABC;
	length 380.00001216 ft;
	from N_1200156968;
	to N_1200502219;
	configuration L_1200212738_LineConfig;
}

object overhead_line {
	name L_1200155110;
	phases ABC;
	length 506.000016192 ft;
	from N_1200157341;
	to N_1200157343;
	configuration L_1200155110_LineConfig;
}

object overhead_line {
	name L_1200155054;
	phases ABC;
	length 288.000009216 ft;
	from N_1200058363;
	to N_1200157287;
	configuration L_1200155054_LineConfig;
}

object overhead_line {
	name L_1200155055;
	phases C;
	length 180.00000576 ft;
	from N_1200101084;
	to N_1200157288;
	configuration L_1200155055_LineConfig;
}

object overhead_line {
	name L_1200155056;
	phases C;
	length 180.00000576 ft;
	from N_1200157288;
	to N_1200157289;
	configuration L_1200155056_LineConfig;
}

object overhead_line {
	name L_1200155057;
	phases AB;
	length 14.000000448 ft;
	from N_1200031595;
	to N_1200157290;
	configuration L_1200155057_LineConfig;
}

object overhead_line {
	name L_1200031099;
	phases ABC;
	length 99.000003168 ft;
	from N_1200502219;
	to N_1200031387;
	configuration L_1200031099_LineConfig;
}

object overhead_line {
	name L_1200155051;
	phases ABC;
	length 300.0000096 ft;
	from N_1200157283;
	to N_1200157284;
	configuration L_1200155051_LineConfig;
}

object overhead_line {
	name L_1200154471;
	phases ABC;
	length 250.000008 ft;
	from N_1200156702;
	to N_1200156703;
	configuration L_1200154471_LineConfig;
}

object overhead_line {
	name L_1200154526;
	phases ABC;
	length 1320.00004224 ft;
	from N_1200156757;
	to N_1200156758;
	configuration L_1200154526_LineConfig;
}

object overhead_line {
	name L_1200105925;
	phases ABC;
	length 40.00000128 ft;
	from N_1200100428;
	to N_1200106740;
	configuration L_1200105925_LineConfig;
}

object overhead_line {
	name L_1200155059;
	phases AB;
	length 79.000002528 ft;
	from N_1200157291;
	to N_1200157292;
	configuration L_1200155059_LineConfig;
}

object overhead_line {
	name L_1200109179;
	phases ABC;
	length 200.0000064 ft;
	from N_1200100439;
	to N_1200100440;
	configuration L_1200109179_LineConfig;
}

object overhead_line {
	name L_1200154322;
	phases ABC;
	length 1234.00003949 ft;
	from N_1200156553;
	to N_1200156555;
	configuration L_1200154322_LineConfig;
}

object overhead_line {
	name L_1200092409;
	phases ABC;
	length 630.00002016 ft;
	from N_1200091817;
	to N_1200091816;
	configuration L_1200092409_LineConfig;
}

object overhead_line {
	name L_1200099697;
	phases ABC;
	length 370.00001184 ft;
	from N_1200017341;
	to N_1200099685;
	configuration L_1200099697_LineConfig;
}

object overhead_line {
	name L_1200099696;
	phases ABC;
	length 980.00003136 ft;
	from N_1200099685;
	to N_1200099684;
	configuration L_1200099696_LineConfig;
}

object overhead_line {
	name L_1200099288;
	phases ABC;
	length 821.000026272 ft;
	from N_1200057271;
	to N_1200099234;
	configuration L_1200099288_LineConfig;
}

object overhead_line {
	name L_1200099289;
	phases ABC;
	length 219.000007008 ft;
	from N_1200157160;
	to N_1200099235;
	configuration L_1200099289_LineConfig;
}

object overhead_line {
	name L_1200109194;
	phases ABC;
	length 67.000002144 ft;
	from N_1200110314;
	to N_1200110315;
	configuration L_1200109194_LineConfig;
}

object overhead_line {
	name L_1200109195;
	phases ABC;
	length 310.00000992 ft;
	from N_1200110315;
	to N_1200110320;
	configuration L_1200109195_LineConfig;
}

object overhead_line {
	name L_1200109190;
	phases ABC;
	length 216.000006912 ft;
	from N_1200110311;
	to N_1200110314;
	configuration L_1200109190_LineConfig;
}

object overhead_line {
	name L_1200099698;
	phases ABC;
	length 123.000003936 ft;
	from N_1200098659;
	to N_1200099686;
	configuration L_1200099698_LineConfig;
}

object overhead_line {
	name L_1200154279;
	phases ABC;
	length 418.000013376 ft;
	from N_1200156511;
	to N_1200156512;
	configuration L_1200154279_LineConfig;
}

object overhead_line {
	name L_1200154278;
	phases ABC;
	length 421.000013472 ft;
	from N_1200156508;
	to N_1200156511;
	configuration L_1200154278_LineConfig;
}

object overhead_line {
	name L_1200154273;
	phases ABC;
	length 491.000015712 ft;
	from N_1200156504;
	to N_1200156506;
	configuration L_1200154273_LineConfig;
}

object overhead_line {
	name L_1200154272;
	phases ABC;
	length 10.00000032 ft;
	from N_1200457786;
	to N_1200156505;
	configuration L_1200154272_LineConfig;
}

object overhead_line {
	name L_1200154271;
	phases ABC;
	length 250.000008 ft;
	from N_1200156502;
	to N_1200156504;
	configuration L_1200154271_LineConfig;
}

object overhead_line {
	name L_1200154270;
	phases ABC;
	length 135.00000432 ft;
	from N_1200156500;
	to N_1200156503;
	configuration L_1200154270_LineConfig;
}

object overhead_line {
	name L_1200154277;
	phases ABC;
	length 58.000001856 ft;
	from N_1200156508;
	to N_1200156510;
	configuration L_1200154277_LineConfig;
}

object overhead_line {
	name L_1200154276;
	phases ABC;
	length 1182.00003782 ft;
	from N_1200156510;
	to N_1200156509;
	configuration L_1200154276_LineConfig;
}

object overhead_line {
	name L_1200154275;
	phases ABC;
	length 661.000021152 ft;
	from N_1200156506;
	to N_1200156508;
	configuration L_1200154275_LineConfig;
}

object overhead_line {
	name L_1200154274;
	phases ABC;
	length 460.00001472 ft;
	from N_1200156506;
	to N_1200156507;
	configuration L_1200154274_LineConfig;
}

object overhead_line {
	name L_1200155209;
	phases ABC;
	length 209.000006688 ft;
	from N_1200157440;
	to N_1200157443;
	configuration L_1200155209_LineConfig;
}

object overhead_line {
	name L_1200155208;
	phases ABC;
	length 370.00001184 ft;
	from N_1200157443;
	to N_1200157442;
	configuration L_1200155208_LineConfig;
}

object overhead_line {
	name L_1200154934;
	phases AB;
	length 470.00001504 ft;
	from N_1200157166;
	to N_1200157167;
	configuration L_1200154934_LineConfig;
}

object overhead_line {
	name L_1200155219;
	phases ABC;
	length 193.000006176 ft;
	from N_1200052553;
	to N_1200157453;
	configuration L_1200155219_LineConfig;
}

//object overhead_line {
//	name L_1200155142-P;
//	phases ABC;
//	length 401.000012832 ft;
//	from N_1200018655;
//	to N_1200157376;
//	configuration L_1200155142-P_LineConfig;
//}

object overhead_line {
	name L_1200155201;
	phases ABC;
	length 660.00002112 ft;
	from N_1200018656;
	to N_1200157435;
	configuration L_1200155201_LineConfig;
}

object overhead_line {
	name L_1200124437;
	phases ABC;
	length 340.00001088 ft;
	from N_1200093575;
	to N_1200126048;
	configuration L_1200124437_LineConfig;
}

object overhead_line {
	name L_1200092389-P;
	phases ABC;
	length 20.00000064 ft;
	from N_1200017337;
	to N_1200091795;
	configuration L_1200092389-P_LineConfig;
}

object overhead_line {
	name L_1200155202;
	phases ABC;
	length 293.000009376 ft;
	from N_1200157437;
	to N_1200157436;
	configuration L_1200155202_LineConfig;
}

object overhead_line {
	name L_1200155205;
	phases ABC;
	length 720.00002304 ft;
	from N_1200018855;
	to N_1200157439;
	configuration L_1200155205_LineConfig;
}

object overhead_line {
	name L_1200155204;
	phases ABC;
	length 1400.0000448 ft;
	from N_1200157436;
	to N_1200157438;
	configuration L_1200155204_LineConfig;
}

object overhead_line {
	name L_1200155207;
	phases ABC;
	length 374.000011968 ft;
	from N_1200157442;
	to N_1200157441;
	configuration L_1200155207_LineConfig;
}

object overhead_line {
	name L_1200155206;
	phases ABC;
	length 1200.0000384 ft;
	from N_1200157439;
	to N_1200157440;
	configuration L_1200155206_LineConfig;
}

object overhead_line {
	name L_1200216410;
	phases ABC;
	length 982.000031424 ft;
	from N_1200469208;
	to N_1200508074;
	configuration L_1200216410_LineConfig;
}

object overhead_line {
	name L_1200175115;
	phases ABC;
	length 266.000008512 ft;
	from N_1200091160;
	to N_1200179020;
	configuration L_1200175115_LineConfig;
}

object overhead_line {
	name L_1200118818;
	phases ABC;
	length 1360.00004352 ft;
	from N_1200037499;
	to N_1200120287;
	configuration L_1200118818_LineConfig;
}

object overhead_line {
	name L_1200213852;
	phases ABC;
	length 64.000002048 ft;
	from N_1200156513;
	to N_1200503951;
	configuration L_1200213852_LineConfig;
}

object overhead_line {
	name L_1200154980;
	phases ABC;
	length 461.000014752 ft;
	from N_1200072673;
	to N_1200157213;
	configuration L_1200154980_LineConfig;
}

object overhead_line {
	name L_1200092403;
	phases ABC;
	length 585.00001872 ft;
	from N_1200091811;
	to N_1200091810;
	configuration L_1200092403_LineConfig;
}

object overhead_line {
	name L_1200118815;
	phases ABC;
	length 1536.00004915 ft;
	from N_1200510109;
	to N_1200120284;
	configuration L_1200118815_LineConfig;
}

object overhead_line {
	name L_1200118814;
	phases ABC;
	length 1241.00003971 ft;
	from N_1200120271;
	to N_1200120283;
	configuration L_1200118814_LineConfig;
}

object overhead_line {
	name L_1200154974;
	phases ABC;
	length 226.000007232 ft;
	from N_1200157206;
	to N_1200157207;
	configuration L_1200154974_LineConfig;
}

object overhead_line {
	name L_1200154975;
	phases ABC;
	length 288.000009216 ft;
	from N_1200157207;
	to N_1200157208;
	configuration L_1200154975_LineConfig;
}

object overhead_line {
	name L_1200154976;
	phases ABC;
	length 890.00002848 ft;
	from N_1200157208;
	to N_1200157209;
	configuration L_1200154976_LineConfig;
}

object overhead_line {
	name L_1200154977;
	phases ABC;
	length 340.00001088 ft;
	from N_1200072677;
	to N_1200157210;
	configuration L_1200154977_LineConfig;
}

object overhead_line {
	name L_1200154970;
	phases ABC;
	length 280.00000896 ft;
	from N_1200157204;
	to N_1200157203;
	configuration L_1200154970_LineConfig;
}

object overhead_line {
	name L_1200154971;
	phases ABC;
	length 661.000021152 ft;
	from N_1200174001;
	to N_1200157204;
	configuration L_1200154971_LineConfig;
}

object overhead_line {
	name L_1200154972;
	phases AB;
	length 360.00001152 ft;
	from N_1200099236;
	to N_1200157205;
	configuration L_1200154972_LineConfig;
}

object overhead_line {
	name L_1200154973;
	phases ABC;
	length 613.000019616 ft;
	from N_1200004545;
	to N_1200157206;
	configuration L_1200154973_LineConfig;
}

object overhead_line {
	name L_1200154978;
	phases ABC;
	length 220.00000704 ft;
	from N_1200057780;
	to N_1200157211;
	configuration L_1200154978_LineConfig;
}

object overhead_line {
	name L_1200154979;
	phases ABC;
	length 300.0000096 ft;
	from N_1200072677;
	to N_1200157212;
	configuration L_1200154979_LineConfig;
}

object overhead_line {
	name L_1200020200;
	phases ABC;
	length 270.00000864 ft;
	from N_1200157270;
	to N_1200020467;
	configuration L_1200020200_LineConfig;
}

object overhead_line {
	name L_1200020201;
	phases ABC;
	length 652.000020864 ft;
	from N_1200157272;
	to N_1200020472;
	configuration L_1200020201_LineConfig;
}

//object overhead_line {
//	name L_1200155083-P;
//	phases ABC;
//	length 710.00002272 ft;
//	from N_1200157315;
//	to N_1200157316;
//	configuration L_1200155083-P_LineConfig;
//}

object overhead_line {
	name L_1200018938;
	phases ABC;
	length 232.000007424 ft;
	from N_1200156727;
	to N_1200019241;
	configuration L_1200018938_LineConfig;
}

object overhead_line {
	name L_1200061366;
	phases ABC;
	length 880.00002816 ft;
	from N_1200058624;
	to N_1200058625;
	configuration L_1200061366_LineConfig;
}

object overhead_line {
	name L_1200154578;
	phases ABC;
	length 160.00000512 ft;
	from N_1200156810;
	to N_1200156811;
	configuration L_1200154578_LineConfig;
}

object overhead_line {
	name L_1200154470;
	phases ABC;
	length 110.00000352 ft;
	from N_1200156699;
	to N_1200156702;
	configuration L_1200154470_LineConfig;
}

object overhead_line {
	name L_1200154472;
	phases ABC;
	length 1200.0000384 ft;
	from N_1200156699;
	to N_1200156704;
	configuration L_1200154472_LineConfig;
}

object overhead_line {
	name L_1200092398;
	phases ABC;
	length 200.0000064 ft;
	from N_1200091804;
	to N_1200091805;
	configuration L_1200092398_LineConfig;
}

object overhead_line {
	name L_1200154570;
	phases ABC;
	length 780.00002496 ft;
	from N_1200156802;
	to N_1200156803;
	configuration L_1200154570_LineConfig;
}

object overhead_line {
	name L_1200154571;
	phases ABC;
	length 790.00002528 ft;
	from N_1200156787;
	to N_1200156804;
	configuration L_1200154571_LineConfig;
}

object overhead_line {
	name L_1200154573;
	phases ABC;
	length 460.00001472 ft;
	from N_1200031603;
	to N_1200156806;
	configuration L_1200154573_LineConfig;
}

object overhead_line {
	name L_1200154575;
	phases ABC;
	length 214.000006848 ft;
	from N_1200031397;
	to N_1200156808;
	configuration L_1200154575_LineConfig;
}

object overhead_line {
	name L_1200154576;
	phases AB;
	length 110.00000352 ft;
	from N_1200156808;
	to N_1200156809;
	configuration L_1200154576_LineConfig;
}

object overhead_line {
	name L_1200104730;
	phases ABC;
	length 336.000010752 ft;
	from N_1200105422;
	to N_1200105423;
	configuration L_1200104730_LineConfig;
}

object overhead_line {
	name L_1200154677;
	phases ABC;
	length 410.00001312 ft;
	from N_1200017345;
	to N_1200156910;
	configuration L_1200154677_LineConfig;
}

object overhead_line {
	name L_1200099049;
	phases ABC;
	length 172.000005504 ft;
	from N_1200101934;
	to N_1200098959;
	configuration L_1200099049_LineConfig;
}

object overhead_line {
	name L_1200154675;
	phases AB;
	length 890.00002848 ft;
	from N_1200037508;
	to N_1200156908;
	configuration L_1200154675_LineConfig;
}

object overhead_line {
	name L_1200154674;
	phases ABC;
	length 390.00001248 ft;
	from N_1200037508;
	to N_1200156907;
	configuration L_1200154674_LineConfig;
}

object overhead_line {
	name L_1200154673;
	phases ABC;
	length 297.000009504 ft;
	from N_1200156905;
	to N_1200156906;
	configuration L_1200154673_LineConfig;
}

object overhead_line {
	name L_1200154672;
	phases ABC;
	length 716.000022912 ft;
	from N_1200156901;
	to N_1200156905;
	configuration L_1200154672_LineConfig;
}

object overhead_line {
	name L_1200154671;
	phases AB;
	length 130.00000416 ft;
	from N_1200156903;
	to N_1200156904;
	configuration L_1200154671_LineConfig;
}

object overhead_line {
	name L_1200154670;
	phases ABC;
	length 350.0000112 ft;
	from N_1200156901;
	to N_1200156903;
	configuration L_1200154670_LineConfig;
}

object overhead_line {
	name L_1200059966;
	phases ABC;
	length 947.000030304 ft;
	from N_1200096201;
	to N_1200018852;
	configuration L_1200059966_LineConfig;
}

object overhead_line {
	name L_1200089094;
	phases AB;
	length 59.000001888 ft;
	from N_1200507480;
	to N_1200088320;
	configuration L_1200089094_LineConfig;
}

object overhead_line {
	name L_1200154679;
	phases ABC;
	length 599.000019168 ft;
	from N_1200017336;
	to N_1200156912;
	configuration L_1200154679_LineConfig;
}

object overhead_line {
	name L_1200154678;
	phases ABC;
	length 702.000022464 ft;
	from N_1200156914;
	to N_1200156911;
	configuration L_1200154678_LineConfig;
}

object overhead_line {
	name L_1200031367;
	phases ABC;
	length 36.000001152 ft;
	from N_1200105422;
	to N_1200031607;
	configuration L_1200031367_LineConfig;
}

object overhead_line {
	name L_1200031366;
	phases ABC;
	length 114.000003648 ft;
	from N_1200466870;
	to N_1200031606;
	configuration L_1200031366_LineConfig;
}

object overhead_line {
	name L_1200031364;
	phases ABC;
	length 225.0000072 ft;
	from N_1200157025;
	to N_1200031602;
	configuration L_1200031364_LineConfig;
}

object overhead_line {
	name L_1200031363;
	phases ABC;
	length 1148.00003674 ft;
	from N_1200157015;
	to N_1200031601;
	configuration L_1200031363_LineConfig;
}

object overhead_line {
	name L_1200018319;
	phases ABC;
	length 230.00000736 ft;
	from N_1200157438;
	to N_1200018655;
	configuration L_1200018319_LineConfig;
}

object overhead_line {
	name L_1200154499;
	phases ABC;
	length 340.00001088 ft;
	from N_1200156729;
	to N_1200156731;
	configuration L_1200154499_LineConfig;
}

object overhead_line {
	name L_1200154498;
	phases ABC;
	length 670.00002144 ft;
	from N_1200156732;
	to N_1200156730;
	configuration L_1200154498_LineConfig;
}

object overhead_line {
	name L_1200154497;
	phases ABC;
	length 1059.00003389 ft;
	from N_1200019241;
	to N_1200156729;
	configuration L_1200154497_LineConfig;
}

object overhead_line {
	name L_1200154496;
	phases ABC;
	length 80.00000256 ft;
	from N_1200156727;
	to N_1200156728;
	configuration L_1200154496_LineConfig;
}

object overhead_line {
	name L_1200154495;
	phases ABC;
	length 291.000009312 ft;
	from N_1200019240;
	to N_1200156727;
	configuration L_1200154495_LineConfig;
}

object overhead_line {
	name L_1200101070;
	phases ABC;
	length 315.00001008 ft;
	from N_1200101188;
	to N_1200101189;
	configuration L_1200101070_LineConfig;
}

object overhead_line {
	name L_1200154493;
	phases ABC;
	length 106.000003392 ft;
	from N_1200172528;
	to N_1200156725;
	configuration L_1200154493_LineConfig;
}

object overhead_line {
	name L_1200222367;
	phases ABC;
	length 1006.00003219 ft;
	from N_1200157395;
	to N_1200517417;
	configuration L_1200222367_LineConfig;
}

object overhead_line {
	name L_1200154490;
	phases ABC;
	length 404.000012928 ft;
	from N_1200057328;
	to N_1200156722;
	configuration L_1200154490_LineConfig;
}

object overhead_line {
	name L_1200222401;
	phases AB;
	length 16.000000512 ft;
	from N_1200057780;
	to N_1200517463;
	configuration L_1200222401_LineConfig;
}

object overhead_line {
	name L_1200175627;
	phases ABC;
	length 183.000005856 ft;
	from N_1200156974;
	to N_1200179686;
	configuration L_1200175627_LineConfig;
}

object overhead_line {
	name L_1200155161;
	phases ABC;
	length 119.000003808 ft;
	from N_1200157397;
	to N_1200157395;
	configuration L_1200155161_LineConfig;
}

object overhead_line {
	name L_1200154889;
	phases ABC;
	length 942.000030144 ft;
	from N_1200091162;
	to N_1200157122;
	configuration L_1200154889_LineConfig;
}

object overhead_line {
	name L_1200059965;
	phases ABC;
	length 410.00001312 ft;
	from N_1200093571;
	to N_1200057272;
	configuration L_1200059965_LineConfig;
}

object overhead_line {
	name L_1200155162;
	phases ABC;
	length 395.00001264 ft;
	from N_1200157395;
	to N_1200157396;
	configuration L_1200155162_LineConfig;
}

object overhead_line {
	name L_1200154794;
	phases ABC;
	length 835.00002672 ft;
	from N_1200157026;
	to N_1200157027;
	configuration L_1200154794_LineConfig;
}

object overhead_line {
	name L_1200155163;
	phases ABC;
	length 747.000023904 ft;
	from N_1200057356;
	to N_1200157397;
	configuration L_1200155163_LineConfig;
}

object overhead_line {
	name L_1200154790;
	phases ABC;
	length 216.000006912 ft;
	from N_1200017339;
	to N_1200157023;
	configuration L_1200154790_LineConfig;
}

object overhead_line {
	name L_1200154791;
	phases ABC;
	length 654.000020928 ft;
	from N_1200157023;
	to N_1200157024;
	configuration L_1200154791_LineConfig;
}

object overhead_line {
	name L_1200154792;
	phases ABC;
	length 133.000004256 ft;
	from N_1200157048;
	to N_1200157025;
	configuration L_1200154792_LineConfig;
}

object overhead_line {
	name L_1200154793;
	phases ABC;
	length 388.000012416 ft;
	from N_1200157024;
	to N_1200157026;
	configuration L_1200154793_LineConfig;
}

object overhead_line {
	name L_1200128529;
	phases ABC;
	length 530.00001696 ft;
	from N_1200018795;
	to N_1200130221;
	configuration L_1200128529_LineConfig;
}

object overhead_line {
	name L_1200155027;
	phases ABC;
	length 972.000031104 ft;
	from N_1200157259;
	to N_1200157260;
	configuration L_1200155027_LineConfig;
}

object overhead_line {
	name L_1200037606;
	phases ABC;
	length 300.0000096 ft;
	from N_1200097329;
	to N_1200037504;
	configuration L_1200037606_LineConfig;
}

object overhead_line {
	name L_1200092408;
	phases ABC;
	length 620.00001984 ft;
	from N_1200091816;
	to N_1200091815;
	configuration L_1200092408_LineConfig;
}

object overhead_line {
	name L_1200154984;
	phases ABC;
	length 673.000021536 ft;
	from N_1200018845;
	to N_1200157217;
	configuration L_1200154984_LineConfig;
}

object overhead_line {
	name L_1200189737;
	phases ABC;
	length 1061.00003395 ft;
	from N_1200091292;
	to N_1200473821;
	configuration L_1200189737_LineConfig;
}

object overhead_line {
	name L_1200154948;
	phases ABC;
	length 270.00000864 ft;
	from N_1200157180;
	to N_1200157181;
	configuration L_1200154948_LineConfig;
}

object overhead_line {
	name L_1200092392;
	phases ABC;
	length 250.000008 ft;
	from N_1200018463;
	to N_1200091798;
	configuration L_1200092392_LineConfig;
}

object overhead_line {
	name L_1200186436;
	phases ABC;
	length 283.000009056 ft;
	from N_1200156916;
	to N_1200469365;
	configuration L_1200186436_LineConfig;
}

object overhead_line {
	name L_1200031100;
	phases ABC;
	length 728.000023296 ft;
	from N_1200156990;
	to N_1200031385;
	configuration L_1200031100_LineConfig;
}

object overhead_line {
	name L_1200031106;
	phases ABC;
	length 1492.00004774 ft;
	from N_1200090562;
	to N_1200031391;
	configuration L_1200031106_LineConfig;
}

object overhead_line {
	name L_1200031105;
	phases ABC;
	length 201.000006432 ft;
	from N_1200156771;
	to N_1200031390;
	configuration L_1200031105_LineConfig;
}

object overhead_line {
	name L_1200097600;
	phases ABC;
	length 1437.00004598 ft;
	from N_1200120283;
	to N_1200097329;
	configuration L_1200097600_LineConfig;
}

object overhead_line {
	name L_1200068397;
	phases ABC;
	length 700.0000224 ft;
	from N_1200157360;
	to N_1200065493;
	configuration L_1200068397_LineConfig;
}

object overhead_line {
	name L_1200134585;
	phases ABC;
	length 530.00001696 ft;
	from N_1200136418;
	to N_1200136419;
	configuration L_1200134585_LineConfig;
}

object overhead_line {
	name L_1200134584;
	phases ABC;
	length 1019.00003261 ft;
	from N_1200093951;
	to N_1200136418;
	configuration L_1200134584_LineConfig;
}

object overhead_line {
	name L_1200155018;
	phases AB;
	length 350.0000112 ft;
	from N_1200174362;
	to N_1200157251;
	configuration L_1200155018_LineConfig;
}

object overhead_line {
	name L_1200155019;
	phases AB;
	length 470.00001504 ft;
	from N_1200157249;
	to N_1200157252;
	configuration L_1200155019_LineConfig;
}

object overhead_line {
	name L_1200155153;
	phases AB;
	length 190.00000608 ft;
	from N_1200157386;
	to N_1200157387;
	configuration L_1200155153_LineConfig;
}

object overhead_line {
	name L_1200155152;
	phases ABC;
	length 342.000010944 ft;
	from N_1200047131;
	to N_1200157386;
	configuration L_1200155152_LineConfig;
}

object overhead_line {
	name L_1200155159;
	phases ABC;
	length 423.000013536 ft;
	from N_1200057357;
	to N_1200157393;
	configuration L_1200155159_LineConfig;
}

object overhead_line {
	name L_1200155011;
	phases ABC;
	length 530.00001696 ft;
	from N_1200157219;
	to N_1200157244;
	configuration L_1200155011_LineConfig;
}

object overhead_line {
	name L_1200155012;
	phases ABC;
	length 333.000010656 ft;
	from N_1200057350;
	to N_1200157245;
	configuration L_1200155012_LineConfig;
}

object overhead_line {
	name L_1200155013;
	phases ABC;
	length 815.00002608 ft;
	from N_1200157245;
	to N_1200157246;
	configuration L_1200155013_LineConfig;
}

object overhead_line {
	name L_1200155014;
	phases ABC;
	length 700.0000224 ft;
	from N_1200157245;
	to N_1200157247;
	configuration L_1200155014_LineConfig;
}

object overhead_line {
	name L_1200155015;
	phases ABC;
	length 1206.00003859 ft;
	from N_1200004536;
	to N_1200157248;
	configuration L_1200155015_LineConfig;
}

object overhead_line {
	name L_1200155016;
	phases ABC;
	length 257.000008224 ft;
	from N_1200157248;
	to N_1200157249;
	configuration L_1200155016_LineConfig;
}

object overhead_line {
	name L_1200155017;
	phases ABC;
	length 329.000010528 ft;
	from N_1200157249;
	to N_1200157250;
	configuration L_1200155017_LineConfig;
}

object overhead_line {
	name L_1200155087-P;
	phases ABC;
	length 271.000008672 ft;
	from N_1200157321;
	to N_1200157320;
	configuration L_1200155087-P_LineConfig;
}

object overhead_line {
	name L_1200060055;
	phases ABC;
	length 560.00001792 ft;
	from N_1200057359;
	to N_1200057360;
	configuration L_1200060055_LineConfig;
}

object overhead_line {
	name L_1200060054;
	phases ABC;
	length 814.000026048 ft;
	from N_1200156878;
	to N_1200057359;
	configuration L_1200060054_LineConfig;
}

object overhead_line {
	name L_1200060053;
	phases ABC;
	length 157.000005024 ft;
	from N_1200157394;
	to N_1200057358;
	configuration L_1200060053_LineConfig;
}

object overhead_line {
	name L_1200060051;
	phases ABC;
	length 408.000013056 ft;
	from N_1200157386;
	to N_1200057356;
	configuration L_1200060051_LineConfig;
}

object overhead_line {
	name L_1200060050;
	phases ABC;
	length 370.00001184 ft;
	from N_1200047131;
	to N_1200057355;
	configuration L_1200060050_LineConfig;
}

object overhead_line {
	name L_1200109187;
	phases ABC;
	length 260.00000832 ft;
	from N_1200110310;
	to N_1200110311;
	configuration L_1200109187_LineConfig;
}

object overhead_line {
	name L_1200155040;
	phases ABC;
	length 770.00002464 ft;
	from N_1200020472;
	to N_1200157273;
	configuration L_1200155040_LineConfig;
}

object overhead_line {
	name L_1200018466-P;
	phases ABC;
	length 261.000008352 ft;
	from N_1200018795;
	to N_-11961071_4614009_12-1;
	configuration L_1200018466-P_LineConfig;
}

object overhead_line {
	name L_1200060059;
	phases ABC;
	length 1172.0000375 ft;
	from N_1200057363;
	to N_1200057364;
	configuration L_1200060059_LineConfig;
}

object overhead_line {
	name L_1200154692;
	phases ABC;
	length 267.000008544 ft;
	from N_1200058594;
	to N_1200156925;
	configuration L_1200154692_LineConfig;
}

object overhead_line {
	name L_1200004317;
	phases ABC;
	length 691.000022112 ft;
	from N_1200157122;
	to N_1200004531;
	configuration L_1200004317_LineConfig;
}

object overhead_line {
	name L_1200154709;
	phases ABC;
	length 661.000021152 ft;
	from N_1200156939;
	to N_1200156942;
	configuration L_1200154709_LineConfig;
}

object overhead_line {
	name L_1200103319;
	phases ABC;
	length 710.00002272 ft;
	from N_1200087306;
	to N_1200103783;
	configuration L_1200103319_LineConfig;
}

object overhead_line {
	name L_1200154706;
	phases ABC;
	length 293.000009376 ft;
	from N_1200018653;
	to N_1200156939;
	configuration L_1200154706_LineConfig;
}

object overhead_line {
	name L_1200154829;
	phases ABC;
	length 343.000010976 ft;
	from N_1200157064;
	to N_1200157062;
	configuration L_1200154829_LineConfig;
}

object overhead_line {
	name L_1200154703;
	phases ABC;
	length 180.00000576 ft;
	from N_1200156935;
	to N_1200156936;
	configuration L_1200154703_LineConfig;
}

object overhead_line {
	name L_1200154702;
	phases ABC;
	length 41.000001312 ft;
	from N_1200156930;
	to N_1200156935;
	configuration L_1200154702_LineConfig;
}

object overhead_line {
	name L_1200004318;
	phases ABC;
	length 2250.000072 ft;
	from N_1200004533;
	to N_1200004535;
	configuration L_1200004318_LineConfig;
}

object overhead_line {
	name L_1200004319;
	phases ABC;
	length 140.00000448 ft;
	from N_1200091374;
	to N_1200004533;
	configuration L_1200004319_LineConfig;
}

object overhead_line {
	name L_1200017028;
	phases ABC;
	length 80.00000256 ft;
	from N_1200017338;
	to N_1200017340;
	configuration L_1200017028_LineConfig;
}

object overhead_line {
	name L_1200017029;
	phases ABC;
	length 269.000008608 ft;
	from N_1200157325;
	to N_1200017343;
	configuration L_1200017029_LineConfig;
}

object overhead_line {
	name L_1200064973;
	phases ABC;
	length 1630.00005216 ft;
	from N_1200057412;
	to N_1200062176;
	configuration L_1200064973_LineConfig;
}

object overhead_line {
	name L_1200064974;
	phases ABC;
	length 690.00002208 ft;
	from N_1200062176;
	to N_1200062177;
	configuration L_1200064974_LineConfig;
}

object overhead_line {
	name L_1200109186;
	phases ABC;
	length 555.00001776 ft;
	from N_1200156688;
	to N_1200110310;
	configuration L_1200109186_LineConfig;
}

object overhead_line {
	name L_1200017020;
	phases ABC;
	length 248.000007936 ft;
	from N_1200157307;
	to N_1200017334;
	configuration L_1200017020_LineConfig;
}

object overhead_line {
	name L_1200155218;
	phases ABC;
	length 314.000010048 ft;
	from N_1200157453;
	to N_1200157452;
	configuration L_1200155218_LineConfig;
}

object overhead_line {
	name L_1200017022;
	phases ABC;
	length 357.000011424 ft;
	from N_1200017336;
	to N_1200017191;
	configuration L_1200017022_LineConfig;
}

object overhead_line {
	name L_1200017023;
	phases ABC;
	length 270.00000864 ft;
	from N_1200091797;
	to N_1200017337;
	configuration L_1200017023_LineConfig;
}

object overhead_line {
	name L_1200017024;
	phases ABC;
	length 110.00000352 ft;
	from N_1200157073;
	to N_1200017338;
	configuration L_1200017024_LineConfig;
}

object overhead_line {
	name L_1200017025;
	phases ABC;
	length 278.000008896 ft;
	from N_1200157471;
	to N_1200017339;
	configuration L_1200017025_LineConfig;
}

object overhead_line {
	name L_1200048765;
	phases ABC;
	length 1380.00004416 ft;
	from N_1200057411;
	to N_1200046529;
	configuration L_1200048765_LineConfig;
}

object overhead_line {
	name L_1200017027;
	phases ABC;
	length 931.000029792 ft;
	from N_1200157267;
	to N_1200017336;
	configuration L_1200017027_LineConfig;
}

object overhead_line {
	name L_1200155049;
	phases ABC;
	length 370.00001184 ft;
	from N_1200058359;
	to N_1200157282;
	configuration L_1200155049_LineConfig;
}

object overhead_line {
	name L_1200155158;
	phases ABC;
	length 220.00000704 ft;
	from N_1200057356;
	to N_1200157392;
	configuration L_1200155158_LineConfig;
}

object overhead_line {
	name L_1200217904;
	phases ABC;
	length 195.00000624 ft;
	from N_1200017248;
	to N_1200510930;
	configuration L_1200217904_LineConfig;
}

object overhead_line {
	name L_1200101729;
	phases ABC;
	length 343.000010976 ft;
	from N_1200101939;
	to N_1200101935;
	configuration L_1200101729_LineConfig;
}

object overhead_line {
	name L_1200101728;
	phases ABC;
	length 80.00000256 ft;
	from N_1200017239;
	to N_1200101934;
	configuration L_1200101728_LineConfig;
}

object overhead_line {
	name L_1200155124;
	phases ABC;
	length 310.00000992 ft;
	from N_1200157357;
	to N_1200157358;
	configuration L_1200155124_LineConfig;
}

object overhead_line {
	name L_1200155125;
	phases ABC;
	length 389.000012448 ft;
	from N_1200065492;
	to N_1200157359;
	configuration L_1200155125_LineConfig;
}

object overhead_line {
	name L_1200155126;
	phases ABC;
	length 211.000006752 ft;
	from N_1200157359;
	to N_1200157360;
	configuration L_1200155126_LineConfig;
}

object overhead_line {
	name L_1200155120;
	phases ABC;
	length 258.000008256 ft;
	from N_1200065491;
	to N_1200157354;
	configuration L_1200155120_LineConfig;
}

object overhead_line {
	name L_1200155121;
	phases ABC;
	length 206.000006592 ft;
	from N_1200157354;
	to N_1200157355;
	configuration L_1200155121_LineConfig;
}

object overhead_line {
	name L_1200155122;
	phases ABC;
	length 144.000004608 ft;
	from N_1200157355;
	to N_1200157356;
	configuration L_1200155122_LineConfig;
}

object overhead_line {
	name L_1200155123;
	phases ABC;
	length 206.000006592 ft;
	from N_1200157356;
	to N_1200157357;
	configuration L_1200155123_LineConfig;
}

object overhead_line {
	name L_1200155128;
	phases ABC;
	length 70.00000224 ft;
	from N_1200044924;
	to N_1200157362;
	configuration L_1200155128_LineConfig;
}

object overhead_line {
	name L_1200155129;
	phases ABC;
	length 1400.0000448 ft;
	from N_1200058598;
	to N_1200157363;
	configuration L_1200155129_LineConfig;
}

object overhead_line {
	name L_1200155083;
	phases ABC;
	length 355 ft; //710.00002272 ft;
	from N_1200157315;
	to N_1200157316;
	configuration L_1200155083_LineConfig;
}

object overhead_line {
	name L_1200097599;
	phases ABC;
	length 525.0000168 ft;
	from N_1200097327;
	to N_1200097328;
	configuration L_1200097599_LineConfig;
}

object overhead_line {
	name L_1200155081;
	phases ABC;
	length 720.00002304 ft;
	from N_1200157315;
	to N_1200157314;
	configuration L_1200155081_LineConfig;
}

object overhead_line {
	name L_1200155080;
	phases ABC;
	length 600.0000192 ft;
	from N_1200466866;
	to N_1200157313;
	configuration L_1200155080_LineConfig;
}

object overhead_line {
	name L_1200155087;
	phases ABC;
	length 271.000008672 ft;
	from N_1200157321;
	to N_1200157320;
	configuration L_1200155087_LineConfig;
}

object overhead_line {
	name L_1200155086;
	phases ABC;
	length 490.00001568 ft;
	from N_1200157317;
	to N_1200157319;
	configuration L_1200155086_LineConfig;
}

object overhead_line {
	name L_1200155085;
	phases ABC;
	length 343.000010976 ft;
	from N_1200017344;
	to N_1200157318;
	configuration L_1200155085_LineConfig;
}

object overhead_line {
	name L_1200155084;
	phases ABC;
	length 667.000021344 ft;
	from N_1200157318;
	to N_1200157317;
	configuration L_1200155084_LineConfig;
}

object overhead_line {
	name L_1200037609;
	phases ABC;
	length 649.000020768 ft;
	from N_1200099238;
	to N_1200037506;
	configuration L_1200037609_LineConfig;
}

object overhead_line {
	name L_1200155089;
	phases ABC;
	length 240.00000768 ft;
	from N_1200466871;
	to N_1200157322;
	configuration L_1200155089_LineConfig;
}

object overhead_line {
	name L_1200155088;
	phases ABC;
	length 471.000015072 ft;
	from N_1200017332;
	to N_1200157321;
	configuration L_1200155088_LineConfig;
}

object overhead_line {
	name L_1200097595;
	phases ABC;
	length 343.000010976 ft;
	from N_1200097325;
	to N_1200097324;
	configuration L_1200097595_LineConfig;
}

object overhead_line {
	name L_1200097596;
	phases ABC;
	length 182.000005824 ft;
	from N_1200097326;
	to N_1200097325;
	configuration L_1200097596_LineConfig;
}

object overhead_line {
	name L_1200097597;
	phases ABC;
	length 233.000007456 ft;
	from N_1200156736;
	to N_1200097326;
	configuration L_1200097597_LineConfig;
}

object overhead_line {
	name L_1200060057;
	phases ABC;
	length 555.00001776 ft;
	from N_1200157343;
	to N_1200057362;
	configuration L_1200060057_LineConfig;
}

object overhead_line {
	name L_1200154846-P;
	phases ABC;
	length 523.000016736 ft;
	from N_1200017338;
	to N_1200157079;
	configuration L_1200154846-P_LineConfig;
}

object overhead_line {
	name L_1200004320;
	phases ABC;
	length 1250.00004 ft;
	from N_1200004533;
	to N_1200004532;
	configuration L_1200004320_LineConfig;
}

object overhead_line {
	name L_1200154697;
	phases ABC;
	length 380.00001216 ft;
	from N_1200156931;
	to N_1200156930;
	configuration L_1200154697_LineConfig;
}

object overhead_line {
	name L_1200155082-P;
	phases ABC;
	length 1420.00004544 ft;
	from N_1200017336;
	to N_1200157315;
	configuration L_1200155082-P_LineConfig;
}

object overhead_line {
	name L_1200173293;
	phases ABC;
	length 187.000005984 ft;
	from N_1200156867;
	to N_1200176768;
	configuration L_1200173293_LineConfig;
}

object overhead_line {
	name L_1200154552;
	phases ABC;
	length 320.00001024 ft;
	from N_1200156784;
	to N_1200156785;
	configuration L_1200154552_LineConfig;
}

object overhead_line {
	name L_1200091918;
	phases ABC;
	length 290.00000928 ft;
	from N_1200057365;
	to N_1200091291;
	configuration L_1200091918_LineConfig;
}

object overhead_line {
	name L_1200091919;
	phases ABC;
	length 200.0000064 ft;
	from N_1200091291;
	to N_1200091292;
	configuration L_1200091919_LineConfig;
}

object overhead_line {
	name L_1200031361;
	phases ABC;
	length 64.000002048 ft;
	from N_1200503951;
	to N_1200031604;
	configuration L_1200031361_LineConfig;
}

object overhead_line {
	name L_1200110041;
	phases ABC;
	length 260.00000832 ft;
	from N_1200111295;
	to N_1200111294;
	configuration L_1200110041_LineConfig;
}

object overhead_line {
	name L_1200094083;
	phases ABC;
	length 730.00002336 ft;
	from N_1200093568;
	to N_1200093569;
	configuration L_1200094083_LineConfig;
}

object overhead_line {
	name L_1200154639;
	phases ABC;
	length 344.000011008 ft;
	from N_1200156874;
	to N_1200156872;
	configuration L_1200154639_LineConfig;
}

object overhead_line {
	name L_1200155217;
	phases AB;
	length 490.00001568 ft;
	from N_1200100433;
	to N_1200157451;
	configuration L_1200155217_LineConfig;
}

object overhead_line {
	name L_1200110042;
	phases ABC;
	length 700.0000224 ft;
	from N_1200018650;
	to N_1200111295;
	configuration L_1200110042_LineConfig;
}

object overhead_line {
	name L_1200094082;
	phases ABC;
	length 300.0000096 ft;
	from N_1200093567;
	to N_1200093568;
	configuration L_1200094082_LineConfig;
}

object overhead_line {
	name L_1200154633;
	phases ABC;
	length 277.000008864 ft;
	from N_1200156865;
	to N_1200156866;
	configuration L_1200154633_LineConfig;
}

object overhead_line {
	name L_1200154632;
	phases ABC;
	length 349.000011168 ft;
	from N_1200031597;
	to N_1200156865;
	configuration L_1200154632_LineConfig;
}

object overhead_line {
	name L_1200154631;
	phases ABC;
	length 312.000009984 ft;
	from N_1200176768;
	to N_1200156864;
	configuration L_1200154631_LineConfig;
}

object overhead_line {
	name L_1200154630;
	phases ABC;
	length 1250.00004 ft;
	from N_1200156861;
	to N_1200156863;
	configuration L_1200154630_LineConfig;
}

object overhead_line {
	name L_1200154637;
	phases ABC;
	length 940.00003008 ft;
	from N_1200156868;
	to N_1200156870;
	configuration L_1200154637_LineConfig;
}

object overhead_line {
	name L_1200155023;
	phases AB;
	length 37.000001184 ft;
	from N_1200091291;
	to N_1200157256;
	configuration L_1200155023_LineConfig;
}

object overhead_line {
	name L_1200154635;
	phases ABC;
	length 320.00001024 ft;
	from N_1200019252;
	to N_1200156868;
	configuration L_1200154635_LineConfig;
}

object overhead_line {
	name L_1200154634;
	phases ABC;
	length 570.00001824 ft;
	from N_1200156866;
	to N_1200156867;
	configuration L_1200154634_LineConfig;
}

object overhead_line {
	name L_1200155230;
	phases ABC;
	length 271.000008672 ft;
	from N_1200017256;
	to N_1200157464;
	configuration L_1200155230_LineConfig;
}

object overhead_line {
	name L_1200155231;
	phases ABC;
	length 210.00000672 ft;
	from N_1200157466;
	to N_1200157465;
	configuration L_1200155231_LineConfig;
}

object overhead_line {
	name L_1200155232;
	phases ABC;
	length 90.00000288 ft;
	from N_1200157464;
	to N_1200157466;
	configuration L_1200155232_LineConfig;
}

object overhead_line {
	name L_1200155233;
	phases ABC;
	length 520.00001664 ft;
	from N_1200156921;
	to N_1200157467;
	configuration L_1200155233_LineConfig;
}

object overhead_line {
	name L_1200155234;
	phases AB;
	length 352.000011264 ft;
	from N_1200017238;
	to N_1200157468;
	configuration L_1200155234_LineConfig;
}

object overhead_line {
	name L_1200155235;
	phases AB;
	length 145.00000464 ft;
	from N_1200157468;
	to N_1200157469;
	configuration L_1200155235_LineConfig;
}

object overhead_line {
	name L_1200155236;
	phases ABC;
	length 304.000009728 ft;
	from N_1200017337;
	to N_1200157470;
	configuration L_1200155236_LineConfig;
}

object overhead_line {
	name L_1200155237;
	phases ABC;
	length 408.000013056 ft;
	from N_1200157470;
	to N_1200157471;
	configuration L_1200155237_LineConfig;
}

object overhead_line {
	name L_1200176651;
	phases ABC;
	length 525.0000168 ft;
	from N_1200459096;
	to N_1200181008;
	configuration L_1200176651_LineConfig;
}

object overhead_line {
	name L_1200155239;
	phases ABC;
	length 319.000010208 ft;
	from N_1200157472;
	to N_1200157473;
	configuration L_1200155239_LineConfig;
}

object overhead_line {
	name L_1200155090;
	phases ABC;
	length 399.000012768 ft;
	from N_1200157320;
	to N_1200157323;
	configuration L_1200155090_LineConfig;
}

object overhead_line {
	name L_1200155024;
	phases ABC;
	length 1090.00003488 ft;
	from N_1200037507;
	to N_1200157257;
	configuration L_1200155024_LineConfig;
}

object overhead_line {
	name L_1200154844;
	phases ABC;
	length 90.00000288 ft;
	from N_1200157076;
	to N_1200157077;
	configuration L_1200154844_LineConfig;
}

object overhead_line {
	name L_1200154845;
	phases ABC;
	length 30.00000096 ft;
	from N_1200157080;
	to N_1200157078;
	configuration L_1200154845_LineConfig;
}

object overhead_line {
	name L_1200154846;
	phases ABC;
	length 523.000016736 ft;
	from N_1200017338;
	to N_1200157079;
	configuration L_1200154846_LineConfig;
}

object overhead_line {
	name L_1200154847;
	phases ABC;
	length 30.00000096 ft;
	from N_1200157079;
	to N_1200157080;
	configuration L_1200154847_LineConfig;
}

object overhead_line {
	name L_1200154840;
	phases ABC;
	length 492.000015744 ft;
	from N_1200052508;
	to N_1200157073;
	configuration L_1200154840_LineConfig;
}

object overhead_line {
	name L_1200154841;
	phases ABC;
	length 319 ft; //638.000020416 ft;
	from N_1200157076;
	to N_1200157074;
	configuration L_1200154841_LineConfig;
}

object overhead_line {
	name L_1200018463;
	phases ABC;
	length 770.00002464 ft;
	from N_1200058618;
	to N_1200018793;
	configuration L_1200018463_LineConfig;
}

object overhead_line {
	name L_1200154843;
	phases ABC;
	length 254 ft; //508.000016256 ft;
	from N_1200157075;
	to N_1200157076;
	configuration L_1200154843_LineConfig;
}

object overhead_line {
	name L_1200068772;
	phases ABC;
	length 371.000011872 ft;
	from N_1200031385;
	to N_1200031605;
	configuration L_1200068772_LineConfig;
}

object overhead_line {
	name L_1200094084;
	phases ABC;
	length 670.00002144 ft;
	from N_1200057272;
	to N_1200093570;
	configuration L_1200094084_LineConfig;
}

object overhead_line {
	name L_1200154848;
	phases ABC;
	length 655.00002096 ft;
	from N_1200157080;
	to N_1200157081;
	configuration L_1200154848_LineConfig;
}

object overhead_line {
	name L_1200154849;
	phases ABC;
	length 364.000011648 ft;
	from N_1200017340;
	to N_1200157082;
	configuration L_1200154849_LineConfig;
}

object overhead_line {
	name L_1200155105;
	phases ABC;
	length 806.000025792 ft;
	from N_1200157337;
	to N_1200157338;
	configuration L_1200155105_LineConfig;
}

object overhead_line {
	name L_1200222689;
	phases ABC;
	length 340.00001088 ft;
	from N_1200091805;
	to N_1200517817;
	configuration L_1200222689_LineConfig;
}

object overhead_line {
	name L_1200068770;
	phases ABC;
	length 1039.00003325 ft;
	from N_1200156986;
	to N_1200065855;
	configuration L_1200068770_LineConfig;
}

object overhead_line {
	name L_1200154559;
	phases ABC;
	length 534.000017088 ft;
	from N_1200156786;
	to N_1200156792;
	configuration L_1200154559_LineConfig;
}

object overhead_line {
	name L_1200154489;
	phases ABC;
	length 1190.00003808 ft;
	from N_1200156718;
	to N_1200156721;
	configuration L_1200154489_LineConfig;
}

object overhead_line {
	name L_1200154440;
	phases ABC;
	length 267.000008544 ft;
	from N_1200156671;
	to N_1200156672;
	configuration L_1200154440_LineConfig;
}

object overhead_line {
	name L_1200154441;
	phases ABC;
	length 360.00001152 ft;
	from N_1200156672;
	to N_1200156673;
	configuration L_1200154441_LineConfig;
}

object overhead_line {
	name L_1200154442;
	phases ABC;
	length 399.000012768 ft;
	from N_1200031598;
	to N_1200156674;
	configuration L_1200154442_LineConfig;
}

object overhead_line {
	name L_1200154443;
	phases ABC;
	length 1180.00003776 ft;
	from N_1200156674;
	to N_1200156675;
	configuration L_1200154443_LineConfig;
}

object overhead_line {
	name L_1200091246;
	phases ABC;
	length 650.0000208 ft;
	from N_1200090572;
	to N_1200090570;
	configuration L_1200091246_LineConfig;
}

object overhead_line {
	name L_1200154938;
	phases ABC;
	length 480.00001536 ft;
	from N_1200157166;
	to N_1200157171;
	configuration L_1200154938_LineConfig;
}

object overhead_line {
	name L_1200154939;
	phases ABC;
	length 790.00002528 ft;
	from N_1200157171;
	to N_1200157172;
	configuration L_1200154939_LineConfig;
}

object overhead_line {
	name L_1200154833;
	phases ABC;
	length 200.0000064 ft;
	from N_1200157067;
	to N_1200157066;
	configuration L_1200154833_LineConfig;
}

object overhead_line {
	name L_1200154524;
	phases ABC;
	length 50.0000016 ft;
	from N_1200156754;
	to N_1200156756;
	configuration L_1200154524_LineConfig;
}

object overhead_line {
	name L_1200154835;
	phases ABC;
	length 230.00000736 ft;
	from N_1200157065;
	to N_1200157068;
	configuration L_1200154835_LineConfig;
}

object overhead_line {
	name L_1200154834;
	phases ABC;
	length 140.00000448 ft;
	from N_1200157065;
	to N_1200157067;
	configuration L_1200154834_LineConfig;
}

object overhead_line {
	name L_1200154521;
	phases ABC;
	length 230.00000736 ft;
	from N_1200156752;
	to N_1200156753;
	configuration L_1200154521_LineConfig;
}

object overhead_line {
	name L_1200154689;
	phases ABC;
	length 552.000017664 ft;
	from N_1200017346;
	to N_1200156922;
	configuration L_1200154689_LineConfig;
}

object overhead_line {
	name L_1200154839;
	phases ABC;
	length 550.0000176 ft;
	from N_1200157071;
	to N_1200157072;
	configuration L_1200154839_LineConfig;
}

object overhead_line {
	name L_1200154687;
	phases ABC;
	length 389.000012448 ft;
	from N_1200156918;
	to N_1200156920;
	configuration L_1200154687_LineConfig;
}

object overhead_line {
	name L_1200091239;
	phases ABC;
	length 334.000010688 ft;
	from N_1200156814;
	to N_1200090562;
	configuration L_1200091239_LineConfig;
}

object overhead_line {
	name L_1200091238;
	phases ABC;
	length 808.000025856 ft;
	from N_1200156808;
	to N_1200090561;
	configuration L_1200091238_LineConfig;
}

object overhead_line {
	name L_1200154682;
	phases ABC;
	length 292.000009344 ft;
	from N_1200469365;
	to N_1200156915;
	configuration L_1200154682_LineConfig;
}

object overhead_line {
	name L_1200154683;
	phases ABC;
	length 75.0000024 ft;
	from N_1200156914;
	to N_1200156916;
	configuration L_1200154683_LineConfig;
}

object overhead_line {
	name L_1200154529;
	phases ABC;
	length 343.000010976 ft;
	from N_1200156759;
	to N_1200156761;
	configuration L_1200154529_LineConfig;
}

object overhead_line {
	name L_1200154681;
	phases ABC;
	length 462.000014784 ft;
	from N_1200156910;
	to N_1200156914;
	configuration L_1200154681_LineConfig;
}

object overhead_line {
	name L_1200154487;
	phases ABC;
	length 850.0000272 ft;
	from N_1200156718;
	to N_1200156719;
	configuration L_1200154487_LineConfig;
}

object overhead_line {
	name L_1200154525;
	phases ABC;
	length 326.000010432 ft;
	from N_1200156751;
	to N_1200156757;
	configuration L_1200154525_LineConfig;
}

object overhead_line {
	name L_1200092400-P;
	phases ABC;
	length 440.00001408 ft;
	from N_1200091813;
	to N_1200091807;
	configuration L_1200092400-P_LineConfig;
}

object overhead_line {
	name L_1200060019;
	phases ABC;
	length 1231.00003939 ft;
	from N_1200057323;
	to N_1200057324;
	configuration L_1200060019_LineConfig;
}

object overhead_line {
	name L_1200055001-P;
	phases ABC;
	length 850.0000272 ft;
	from N_1200017337;
	to N_-11961043_4616151_12-1;
	configuration L_1200055001-P_LineConfig;
}

object overhead_line {
	name L_1200088167;
	phases ABC;
	length 560.00001792 ft;
	from N_1200103783;
	to N_1200087307;
	configuration L_1200088167_LineConfig;
}

object overhead_line {
	name L_1200088166;
	phases ABC;
	length 209.000006688 ft;
	from N_1200004546;
	to N_1200087306;
	configuration L_1200088166_LineConfig;
}

object overhead_line {
	name L_1200088168;
	phases ABC;
	length 340.00001088 ft;
	from N_1200087307;
	to N_1200087308;
	configuration L_1200088168_LineConfig;
}

object overhead_line {
	name L_1200155214;
	phases ABC;
	length 363.000011616 ft;
	from N_1200157445;
	to N_1200157448;
	configuration L_1200155214_LineConfig;
}

object overhead_line {
	name L_1200221867;
	phases ABC;
	length 375.000012 ft;
	from N_1200091807;
	to N_1200516821;
	configuration L_1200221867_LineConfig;
}

object overhead_line {
	name L_1200016946;
	phases ABC;
	length 170.00000544 ft;
	from N_1200017261;
	to N_1200017256;
	configuration L_1200016946_LineConfig;
}

object overhead_line {
	name L_1200175013;
	phases ABC;
	length 219.000007008 ft;
	from N_1200156770;
	to N_1200178902;
	configuration L_1200175013_LineConfig;
}

object overhead_line {
	name L_1200154743;
	phases ABC;
	length 286.000009152 ft;
	from N_1200031387;
	to N_1200156976;
	configuration L_1200154743_LineConfig;
}

object overhead_line {
	name L_1200154742;
	phases ABC;
	length 590.00001888 ft;
	from N_1200156974;
	to N_1200156975;
	configuration L_1200154742_LineConfig;
}

object overhead_line {
	name L_1200154741;
	phases ABC;
	length 176.000005632 ft;
	from N_1200156976;
	to N_1200156974;
	configuration L_1200154741_LineConfig;
}

object overhead_line {
	name L_1200154747;
	phases ABC;
	length 109.000003488 ft;
	from N_1200058616;
	to N_1200156980;
	configuration L_1200154747_LineConfig;
}

object overhead_line {
	name L_1200154744;
	phases ABC;
	length 1161.00003715 ft;
	from N_1200514348;
	to N_1200156977;
	configuration L_1200154744_LineConfig;
}

object overhead_line {
	name L_1200154749;
	phases ABC;
	length 674.000021568 ft;
	from N_1200156981;
	to N_1200156982;
	configuration L_1200154749_LineConfig;
}

object overhead_line {
	name L_1200154748;
	phases ABC;
	length 253.000008096 ft;
	from N_1200156980;
	to N_1200156981;
	configuration L_1200154748_LineConfig;
}

object overhead_line {
	name L_1200154523;
	phases ABC;
	length 780.00002496 ft;
	from N_1200156756;
	to N_1200156755;
	configuration L_1200154523_LineConfig;
}

object overhead_line {
	name L_1200154782;
	phases ABC;
	length 652.000020864 ft;
	from N_1200157008;
	to N_1200157015;
	configuration L_1200154782_LineConfig;
}

object overhead_line {
	name L_1200101073;
	phases ABC;
	length 345.00001104 ft;
	from N_1200101189;
	to N_1200101192;
	configuration L_1200101073_LineConfig;
}

object overhead_line {
	name L_1200101072;
	phases ABC;
	length 345.00001104 ft;
	from N_1200101190;
	to N_1200101191;
	configuration L_1200101072_LineConfig;
}

object overhead_line {
	name L_1200101071;
	phases ABC;
	length 314.000010048 ft;
	from N_1200101192;
	to N_1200101190;
	configuration L_1200101071_LineConfig;
}

object overhead_line {
	name L_1200018318;
	phases ABC;
	length 670.00002144 ft;
	from N_1200157434;
	to N_1200018656;
	configuration L_1200018318_LineConfig;
}

object overhead_line {
	name L_1200155160;
	phases ABC;
	length 520.00001664 ft;
	from N_1200157393;
	to N_1200157394;
	configuration L_1200155160_LineConfig;
}

object overhead_line {
	name L_1200018316;
	phases ABC;
	length 1585.00005072 ft;
	from N_1200058597;
	to N_1200018658;
	configuration L_1200018316_LineConfig;
}

object overhead_line {
	name L_1200018315;
	phases ABC;
	length 600.0000192 ft;
	from N_1200018654;
	to N_1200018653;
	configuration L_1200018315_LineConfig;
}

object overhead_line {
	name L_1200018314;
	phases ABC;
	length 670.00002144 ft;
	from N_1200156943;
	to N_1200018651;
	configuration L_1200018314_LineConfig;
}

object overhead_line {
	name L_1200155164;
	phases ABC;
	length 970.00003104 ft;
	from N_1200157399;
	to N_1200157398;
	configuration L_1200155164_LineConfig;
}

object overhead_line {
	name L_1200018312;
	phases ABC;
	length 42.000001344 ft;
	from N_1200157484;
	to N_1200018650;
	configuration L_1200018312_LineConfig;
}

object overhead_line {
	name L_1200103257;
	phases ABC;
	length 40.00000128 ft;
	from N_1200093665;
	to N_1200103706;
	configuration L_1200103257_LineConfig;
}

object overhead_line {
	name L_1200155047;
	phases ABC;
	length 349.000011168 ft;
	from N_1200157279;
	to N_1200157280;
	configuration L_1200155047_LineConfig;
}

object overhead_line {
	name L_1200155046;
	phases ABC;
	length 299.000009568 ft;
	from N_1200157278;
	to N_1200157279;
	configuration L_1200155046_LineConfig;
}

object overhead_line {
	name L_1200155045;
	phases ABC;
	length 374.000011968 ft;
	from N_1200058352;
	to N_1200157278;
	configuration L_1200155045_LineConfig;
}

object overhead_line {
	name L_1200155044;
	phases ABC;
	length 270.00000864 ft;
	from N_1200157276;
	to N_1200157277;
	configuration L_1200155044_LineConfig;
}

object overhead_line {
	name L_1200155043;
	phases ABC;
	length 584.000018688 ft;
	from N_1200157274;
	to N_1200157276;
	configuration L_1200155043_LineConfig;
}

object overhead_line {
	name L_1200155042;
	phases ABC;
	length 1310.00004192 ft;
	from N_1200157274;
	to N_1200157275;
	configuration L_1200155042_LineConfig;
}

object overhead_line {
	name L_1200155041;
	phases ABC;
	length 500.000016 ft;
	from N_1200157273;
	to N_1200157274;
	configuration L_1200155041_LineConfig;
}

object overhead_line {
	name L_1200111260;
	phases ABC;
	length 137.000004384 ft;
	from N_1200100435;
	to N_1200112580;
	configuration L_1200111260_LineConfig;
}

object overhead_line {
	name L_1200154522;
	phases ABC;
	length 276.000008832 ft;
	from N_1200156750;
	to N_1200156754;
	configuration L_1200154522_LineConfig;
}

object overhead_line {
	name L_1200037608;
	phases ABC;
	length 2320.00007424 ft;
	from N_1200004535;
	to N_1200037499;
	configuration L_1200037608_LineConfig;
}

object overhead_line {
	name L_1200155048;
	phases ABC;
	length 350.0000112 ft;
	from N_1200058359;
	to N_1200157281;
	configuration L_1200155048_LineConfig;
}

object overhead_line {
	name L_1200059967;
	phases ABC;
	length 296.000009472 ft;
	from N_1200156857;
	to N_1200057274;
	configuration L_1200059967_LineConfig;
}

object overhead_line {
	name L_1200017021;
	phases ABC;
	length 445.00001424 ft;
	from N_1200098659;
	to N_1200017341;
	configuration L_1200017021_LineConfig;
}

object overhead_line {
	name L_1200092407;
	phases ABC;
	length 2185.00006992 ft;
	from N_1200091813;
	to N_1200146578;
	configuration L_1200092407_LineConfig;
}

object overhead_line {
	name L_1200088629;
	phases ABC;
	length 63.000002016 ft;
	from N_1200065495;
	to N_1200087824;
	configuration L_1200088629_LineConfig;
}

object overhead_line {
	name L_1200089746;
	phases ABC;
	length 306.000009792 ft;
	from N_1200089003;
	to N_1200089004;
	configuration L_1200089746_LineConfig;
}

object overhead_line {
	name L_1200089747;
	phases ABC;
	length 424.000013568 ft;
	from N_1200089002;
	to N_1200089005;
	configuration L_1200089747_LineConfig;
}

object overhead_line {
	name L_1200089744;
	phases ABC;
	length 677.000021664 ft;
	from N_1200004538;
	to N_1200089002;
	configuration L_1200089744_LineConfig;
}

object overhead_line {
	name L_1200089745;
	phases ABC;
	length 362.000011584 ft;
	from N_1200087602;
	to N_1200089003;
	configuration L_1200089745_LineConfig;
}

object overhead_line {
	name L_1200155225;
	phases ABC;
	length 215.00000688 ft;
	from N_1200510930;
	to N_1200157459;
	configuration L_1200155225_LineConfig;
}

object overhead_line {
	name L_1200109189;
	phases ABC;
	length 229.000007328 ft;
	from N_1200110312;
	to N_1200110313;
	configuration L_1200109189_LineConfig;
}

object overhead_line {
	name L_1200109188;
	phases ABC;
	length 342.000010944 ft;
	from N_1200110314;
	to N_1200110312;
	configuration L_1200109188_LineConfig;
}

object overhead_line {
	name L_1200099291;
	phases ABC;
	length 190.00000608 ft;
	from N_1200099239;
	to N_1200099237;
	configuration L_1200099291_LineConfig;
}

object overhead_line {
	name L_1200099290;
	phases ABC;
	length 530.00001696 ft;
	from N_1200157150;
	to N_1200099236;
	configuration L_1200099290_LineConfig;
}

object overhead_line {
	name L_1200099293;
	phases ABC;
	length 242.000007744 ft;
	from N_1200157483;
	to N_1200099239;
	configuration L_1200099293_LineConfig;
}

object overhead_line {
	name L_1200155224;
	phases ABC;
	length 630.00002016 ft;
	from N_1200157459;
	to N_1200157458;
	configuration L_1200155224_LineConfig;
}

object overhead_line {
	name L_1200099294;
	phases ABC;
	length 410.00001312 ft;
	from N_1200099239;
	to N_1200099240;
	configuration L_1200099294_LineConfig;
}

object overhead_line {
	name L_1200092398-P;
	phases ABC;
	length 200.0000064 ft;
	from N_1200091804;
	to N_1200091805;
	configuration L_1200092398-P_LineConfig;
}

object overhead_line {
	name L_1200017026;
	phases ABC;
	length 838.000026816 ft;
	from N_1200157078;
	to N_1200017335;
	configuration L_1200017026_LineConfig;
}

object overhead_line {
	name L_1200074971;
	phases ABC;
	length 360.00001152 ft;
	from N_1200072674;
	to N_1200072676;
	configuration L_1200074971_LineConfig;
}

object overhead_line {
	name L_1200170834;
	phases ABC;
	length 540.00001728 ft;
	from N_1200091798;
	to N_1200173637;
	configuration L_1200170834_LineConfig;
}

object overhead_line {
	name L_1200207037;
	phases ABC;
	length 276.000008832 ft;
	from N_1200020463;
	to N_1200493080;
	configuration L_1200207037_LineConfig;
}

object overhead_line {
	name L_1200118825;
	phases ABC;
	length 356.000011392 ft;
	from N_1200120292;
	to N_1200120294;
	configuration L_1200118825_LineConfig;
}

object overhead_line {
	name L_1200154423;
	phases ABC;
	length 187.000005984 ft;
	from N_1200156654;
	to N_1200156655;
	configuration L_1200154423_LineConfig;
}

object overhead_line {
	name L_1200118823;
	phases ABC;
	length 57.000001824 ft;
	from N_1200120290;
	to N_1200120292;
	configuration L_1200118823_LineConfig;
}

object overhead_line {
	name L_1200118820;
	phases ABC;
	length 1021.00003267 ft;
	from N_1200120287;
	to N_1200120289;
	configuration L_1200118820_LineConfig;
}

object overhead_line {
	name L_1200212848;
	phases ABC;
	length 328.000010496 ft;
	from N_1200466155;
	to N_1200157219;
	configuration L_1200212848_LineConfig;
}

object overhead_line {
	name L_1200216019;
	phases ABC;
	length 85.00000272 ft;
	from N_1200157284;
	to N_1200507461;
	configuration L_1200216019_LineConfig;
}

object overhead_line {
	name L_1200154967;
	phases ABC;
	length 340.00001088 ft;
	from N_1200157199;
	to N_1200157200;
	configuration L_1200154967_LineConfig;
}

object overhead_line {
	name L_1200020193;
	phases ABC;
	length 270.00000864 ft;
	from N_1200156760;
	to N_1200020463;
	configuration L_1200020193_LineConfig;
}

object overhead_line {
	name L_1200185826;
	phases ABC;
	length 208.000006656 ft;
	from N_1200157258;
	to N_1200468565;
	configuration L_1200185826_LineConfig;
}

object overhead_line {
	name L_1200154963;
	phases AB;
	length 79.000002528 ft;
	from N_1200157192;
	to N_1200157196;
	configuration L_1200154963_LineConfig;
}

object overhead_line {
	name L_1200020197;
	phases ABC;
	length 320.00001024 ft;
	from N_1200020465;
	to N_1200020470;
	configuration L_1200020197_LineConfig;
}

object overhead_line {
	name L_1200020194;
	phases ABC;
	length 51.000001632 ft;
	from N_1200156763;
	to N_1200020469;
	configuration L_1200020194_LineConfig;
}

object overhead_line {
	name L_1200151035;
	phases ABC;
	length 290.00000928 ft;
	from N_1200153226;
	to N_1200153227;
	configuration L_1200151035_LineConfig;
}

object overhead_line {
	name L_1200020198;
	phases ABC;
	length 1280.00004096 ft;
	from N_1200057408;
	to N_1200020466;
	configuration L_1200020198_LineConfig;
}

object overhead_line {
	name L_1200020199;
	phases ABC;
	length 330.00001056 ft;
	from N_1200156540;
	to N_1200020471;
	configuration L_1200020199_LineConfig;
}

object overhead_line {
	name L_1200154968;
	phases ABC;
	length 90.00000288 ft;
	from N_1200157200;
	to N_1200157201;
	configuration L_1200154968_LineConfig;
}

object overhead_line {
	name L_1200061335;
	phases ABC;
	length 380.00001216 ft;
	from N_1200018655;
	to N_1200058594;
	configuration L_1200061335_LineConfig;
}

object overhead_line {
	name L_1200098908;
	phases ABC;
	length 101.000003232 ft;
	from N_1200098959;
	to N_1200098803;
	configuration L_1200098908_LineConfig;
}

object overhead_line {
	name L_1200061102;
	phases ABC;
	length 180.00000576 ft;
	from N_1200031596;
	to N_1200058369;
	configuration L_1200061102_LineConfig;
}

object overhead_line {
	name L_1200061339;
	phases ABC;
	length 530.00001696 ft;
	from N_1200018799;
	to N_1200058598;
	configuration L_1200061339_LineConfig;
}

object overhead_line {
	name L_1200154581;
	phases ABC;
	length 1001.00003203 ft;
	from N_1200156812;
	to N_1200156814;
	configuration L_1200154581_LineConfig;
}

object overhead_line {
	name L_1200155165;
	phases ABC;
	length 360.00001152 ft;
	from N_1200157397;
	to N_1200157399;
	configuration L_1200155165_LineConfig;
}

object overhead_line {
	name L_1200154838;
	phases ABC;
	length 780.00002496 ft;
	from N_1200157068;
	to N_1200157071;
	configuration L_1200154838_LineConfig;
}

object overhead_line {
	name L_1200154847-P;
	phases ABC;
	length 30.00000096 ft;
	from N_1200157079;
	to N_1200157080;
	configuration L_1200154847-P_LineConfig;
}

object overhead_line {
	name L_1200154569;
	phases ABC;
	length 1208.00003866 ft;
	from N_1200156794;
	to N_1200156802;
	configuration L_1200154569_LineConfig;
}

object overhead_line {
	name L_1200154568;
	phases AB;
	length 815.00002608 ft;
	from N_1200156800;
	to N_1200156801;
	configuration L_1200154568_LineConfig;
}

object overhead_line {
	name L_1200154583;
	phases ABC;
	length 530.00001696 ft;
	from N_1200156818;
	to N_1200156816;
	configuration L_1200154583_LineConfig;
}

object overhead_line {
	name L_1200154563;
	phases ABC;
	length 1249.00003997 ft;
	from N_1200156794;
	to N_1200156796;
	configuration L_1200154563_LineConfig;
}

object overhead_line {
	name L_1200154562;
	phases ABC;
	length 260.00000832 ft;
	from N_1200156799;
	to N_1200156795;
	configuration L_1200154562_LineConfig;
}

object overhead_line {
	name L_1200154561;
	phases ABC;
	length 252.000008064 ft;
	from N_1200156792;
	to N_1200156794;
	configuration L_1200154561_LineConfig;
}

object overhead_line {
	name L_1200154560;
	phases ABC;
	length 340.00001088 ft;
	from N_1200156792;
	to N_1200156793;
	configuration L_1200154560_LineConfig;
}

object overhead_line {
	name L_1200154567;
	phases ABC;
	length 457.000014624 ft;
	from N_1200156797;
	to N_1200156800;
	configuration L_1200154567_LineConfig;
}

object overhead_line {
	name L_1200154566;
	phases ABC;
	length 210.00000672 ft;
	from N_1200156798;
	to N_1200156799;
	configuration L_1200154566_LineConfig;
}

object overhead_line {
	name L_1200154565;
	phases ABC;
	length 238.000007616 ft;
	from N_1200156800;
	to N_1200156798;
	configuration L_1200154565_LineConfig;
}

object overhead_line {
	name L_1200060375;
	phases ABC;
	length 80.00000256 ft;
	from N_1200156847;
	to N_1200057664;
	configuration L_1200060375_LineConfig;
}

object overhead_line {
	name L_1200154642;
	phases ABC;
	length 489.000015648 ft;
	from N_1200017188;
	to N_1200156875;
	configuration L_1200154642_LineConfig;
}

object overhead_line {
	name L_1200154643;
	phases ABC;
	length 314.000010048 ft;
	from N_1200156872;
	to N_1200156876;
	configuration L_1200154643_LineConfig;
}

object overhead_line {
	name L_1200154640;
	phases ABC;
	length 770.00002464 ft;
	from N_1200156872;
	to N_1200156873;
	configuration L_1200154640_LineConfig;
}

object overhead_line {
	name L_1200154641;
	phases ABC;
	length 538.000017216 ft;
	from N_1200156875;
	to N_1200156874;
	configuration L_1200154641_LineConfig;
}

object overhead_line {
	name L_1200155213-P;
	phases ABC;
	length 132.000004224 ft;
	from N_1200018795;
	to N_1200157447;
	configuration L_1200155213-P_LineConfig;
}

object overhead_line {
	name L_1200154644;
	phases ABC;
	length 700.0000224 ft;
	from N_1200156876;
	to N_1200156877;
	configuration L_1200154644_LineConfig;
}

object overhead_line {
	name L_1200154645;
	phases ABC;
	length 936.000029952 ft;
	from N_1200017188;
	to N_1200156878;
	configuration L_1200154645_LineConfig;
}

//object overhead_line {
//	name L_1200154843-P;
//	phases ABC;
//	length 508.000016256 ft;
//	from N_1200157075;
//	to N_1200157076;
//	configuration L_1200154843-P_LineConfig;
//}

object overhead_line {
	name L_1200154649;
	phases ABC;
	length 870.00002784 ft;
	from N_1200156885;
	to N_1200156882;
	configuration L_1200154649_LineConfig;
}

object overhead_line {
	name L_1200018515;
	phases ABC;
	length 270.00000864 ft;
	from N_1200018850;
	to N_1200004536;
	configuration L_1200018515_LineConfig;
}

object overhead_line {
	name L_1200031353;
	phases ABC;
	length 910.00002912 ft;
	from N_1200156739;
	to N_1200031593;
	configuration L_1200031353_LineConfig;
}

object overhead_line {
	name L_1200018517;
	phases ABC;
	length 360.00001152 ft;
	from N_1200018851;
	to N_1200018846;
	configuration L_1200018517_LineConfig;
}

object overhead_line {
	name L_1200154995;
	phases ABC;
	length 140.00000448 ft;
	from N_1200157222;
	to N_1200157228;
	configuration L_1200154995_LineConfig;
}

object overhead_line {
	name L_1200031356;
	phases ABC;
	length 341.000010912 ft;
	from N_1200058364;
	to N_1200031595;
	configuration L_1200031356_LineConfig;
}

object overhead_line {
	name L_1200108582;
	phases ABC;
	length 38.000001216 ft;
	from N_1200097324;
	to N_1200109656;
	configuration L_1200108582_LineConfig;
}

object overhead_line {
	name L_1200154688;
	phases ABC;
	length 444.000014208 ft;
	from N_1200156922;
	to N_1200156921;
	configuration L_1200154688_LineConfig;
}

object overhead_line {
	name L_1200031358;
	phases ABC;
	length 300.0000096 ft;
	from N_1200156862;
	to N_1200031597;
	configuration L_1200031358_LineConfig;
}

object overhead_line {
	name L_1200094079;
	phases ABC;
	length 630.00002016 ft;
	from N_1200093566;
	to N_1200093565;
	configuration L_1200094079_LineConfig;
}

object overhead_line {
	name L_1200018519;
	phases ABC;
	length 1677.00005366 ft;
	from N_1200157379;
	to N_1200018847;
	configuration L_1200018519_LineConfig;
}

object overhead_line {
	name L_1200222399;
	phases ABC;
	length 69.000002208 ft;
	from N_1200516821;
	to N_1200517461;
	configuration L_1200222399_LineConfig;
}

object overhead_line {
	name L_1200154893;
	phases ABC;
	length 1264.00004045 ft;
	from N_1200157127;
	to N_1200157126;
	configuration L_1200154893_LineConfig;
}

object overhead_line {
	name L_1200154892;
	phases ABC;
	length 580.00001856 ft;
	from N_1200157124;
	to N_1200157125;
	configuration L_1200154892_LineConfig;
}

object overhead_line {
	name L_1200154891;
	phases ABC;
	length 1120.00003584 ft;
	from N_1200157123;
	to N_1200157124;
	configuration L_1200154891_LineConfig;
}

object overhead_line {
	name L_1200154890;
	phases ABC;
	length 310.00000992 ft;
	from N_1200004531;
	to N_1200157123;
	configuration L_1200154890_LineConfig;
}

object overhead_line {
	name L_1200154990;
	phases ABC;
	length 234.000007488 ft;
	from N_1200157222;
	to N_1200157223;
	configuration L_1200154990_LineConfig;
}

object overhead_line {
	name L_1200060110;
	phases ABC;
	length 816.000026112 ft;
	from N_1200020465;
	to N_1200057414;
	configuration L_1200060110_LineConfig;
}

object overhead_line {
	name L_1200154894;
	phases ABC;
	length 901.000028832 ft;
	from N_1200178998;
	to N_1200157127;
	configuration L_1200154894_LineConfig;
}

object overhead_line {
	name L_1200118802;
	phases ABC;
	length 72.000002304 ft;
	from N_1200037499;
	to N_1200120271;
	configuration L_1200118802_LineConfig;
}

object overhead_line {
	name L_1200020263;
	phases ABC;
	length 48.000001536 ft;
	from N_1200157457;
	to N_1200017604;
	configuration L_1200020263_LineConfig;
}

object overhead_line {
	name L_1200128530;
	phases ABC;
	length 380.00001216 ft;
	from N_1200130221;
	to N_1200130222;
	configuration L_1200128530_LineConfig;
}

object overhead_line {
	name L_1200064260;
	phases ABC;
	length 600.0000192 ft;
	from N_1200068510;
	to N_1200061491;
	configuration L_1200064260_LineConfig;
}

object overhead_line {
	name L_1200061341;
	phases ABC;
	length 501.000016032 ft;
	from N_1200058599;
	to N_1200157361;
	configuration L_1200061341_LineConfig;
}

object overhead_line {
	name L_1200061342;
	phases ABC;
	length 449.000014368 ft;
	from N_1200157361;
	to N_1200058601;
	configuration L_1200061342_LineConfig;
}

object overhead_line {
	name L_1200154780;
	phases ABC;
	length 1150.0000368 ft;
	from N_1200157008;
	to N_1200157013;
	configuration L_1200154780_LineConfig;
}

object overhead_line {
	name L_1200203683;
	phases ABC;
	length 100.0000032 ft;
	from N_1200172367;
	to N_1200488654;
	configuration L_1200203683_LineConfig;
}

object overhead_line {
	name L_1200046388;
	phases ABC;
	length 1432.00004582 ft;
	from N_1200065494;
	to N_1200044924;
	configuration L_1200046388_LineConfig;
}

object overhead_line {
	name L_1200154463;
	phases ABC;
	length 680.00002176 ft;
	from N_1200019247;
	to N_1200156695;
	configuration L_1200154463_LineConfig;
}

object overhead_line {
	name L_1200148007;
	phases ABC;
	length 375.000012 ft;
	from N_1200150520;
	to N_1200150154;
	configuration L_1200148007_LineConfig;
}

object overhead_line {
	name L_1200091249;
	phases ABC;
	length 127.000004064 ft;
	from N_1200090576;
	to N_1200090573;
	configuration L_1200091249_LineConfig;
}

object overhead_line {
	name L_1200091242;
	phases ABC;
	length 1581.00005059 ft;
	from N_1200031607;
	to N_1200090565;
	configuration L_1200091242_LineConfig;
}

object overhead_line {
	name L_1200148365;
	phases ABC;
	length 270.00000864 ft;
	from N_1200018651;
	to N_1200150520;
	configuration L_1200148365_LineConfig;
}

object overhead_line {
	name L_1200148366;
	phases AB;
	length 114.000003648 ft;
	from N_1200150520;
	to N_1200150521;
	configuration L_1200148366_LineConfig;
}

object overhead_line {
	name L_1200091241;
	phases ABC;
	length 220.00000704 ft;
	from N_1200157480;
	to N_1200090564;
	configuration L_1200091241_LineConfig;
}

object overhead_line {
	name L_1200018466-2;
	phases ABC;
	length 261.000008352 ft;
	from N_1200018795;
	to N_-11961071_4614009_12-1;
	configuration L_1200018466-2_LineConfig;
}

object overhead_line {
	name L_1200091247;
	phases ABC;
	length 300.0000096 ft;
	from N_1200090570;
	to N_1200090571;
	configuration L_1200091247_LineConfig;
}

object overhead_line {
	name L_1200091244;
	phases ABC;
	length 344.000011008 ft;
	from N_1200090569;
	to N_1200090568;
	configuration L_1200091244_LineConfig;
}

object overhead_line {
	name L_1200091245;
	phases ABC;
	length 313.000010016 ft;
	from N_1200090566;
	to N_1200090569;
	configuration L_1200091245_LineConfig;
}

object overhead_line {
	name L_1200154840-P;
	phases ABC;
	length 492.000015744 ft;
	from N_1200052508;
	to N_1200157073;
	configuration L_1200154840-P_LineConfig;
}

object overhead_line {
	name L_1200154966;
	phases ABC;
	length 371.000011872 ft;
	from N_1200157192;
	to N_1200157199;
	configuration L_1200154966_LineConfig;
}

object overhead_line {
	name L_1200092389;
	phases ABC;
	length 20.00000064 ft;
	from N_1200017337;
	to N_1200091795;
	configuration L_1200092389_LineConfig;
}

object overhead_line {
	name L_1200020196;
	phases ABC;
	length 642.000020544 ft;
	from N_1200156783;
	to N_1200020465;
	configuration L_1200020196_LineConfig;
}

object overhead_line {
	name L_1200060062;
	phases ABC;
	length 381.000012192 ft;
	from N_1200157254;
	to N_1200057367;
	configuration L_1200060062_LineConfig;
}

object overhead_line {
	name L_1200091255;
	phases ABC;
	length 220.00000704 ft;
	from N_1200090579;
	to N_1200090580;
	configuration L_1200091255_LineConfig;
}

object overhead_line {
	name L_1200092396-P;
	phases ABC;
	length 570.00001824 ft;
	from N_1200091809;
	to N_1200091803;
	configuration L_1200092396-P_LineConfig;
}

object overhead_line {
	name L_1200060061;
	phases ABC;
	length 80.00000256 ft;
	from N_1200057365;
	to N_1200057366;
	configuration L_1200060061_LineConfig;
}

object overhead_line {
	name L_1200151034;
	phases ABC;
	length 675.0000216 ft;
	from N_1200018846;
	to N_1200153226;
	configuration L_1200151034_LineConfig;
}

object overhead_line {
	name L_1200155082;
	phases ABC;
	length 1420.00004544 ft;
	from N_1200017336;
	to N_1200157315;
	configuration L_1200155082_LineConfig;
}

object overhead_line {
	name L_1200020195;
	phases ABC;
	length 320.00001024 ft;
	from N_1200156777;
	to N_1200020464;
	configuration L_1200020195_LineConfig;
}

object overhead_line {
	name L_1200016885;
	phases ABC;
	length 963.000030816 ft;
	from N_1200156888;
	to N_1200017196;
	configuration L_1200016885_LineConfig;
}

object overhead_line {
	name L_1200092391-P;
	phases ABC;
	length 320.00001024 ft;
	from N_1200091796;
	to N_1200091797;
	configuration L_1200092391-P_LineConfig;
}

object overhead_line {
	name L_1200016887;
	phases ABC;
	length 2400.0000768 ft;
	from N_1200057360;
	to N_1200017190;
	configuration L_1200016887_LineConfig;
}

object overhead_line {
	name L_1200101069;
	phases ABC;
	length 316.000010112 ft;
	from N_1200004537;
	to N_1200101188;
	configuration L_1200101069_LineConfig;
}

object overhead_line {
	name L_1200154818;
	phases ABC;
	length 445.00001424 ft;
	from N_1200031602;
	to N_1200157051;
	configuration L_1200154818_LineConfig;
}

object overhead_line {
	name L_1200219422;
	phases ABC;
	length 209.000006688 ft;
	from N_1200031603;
	to N_1200513479;
	configuration L_1200219422_LineConfig;
}

object overhead_line {
	name L_1200154732;
	phases ABC;
	length 714.000022848 ft;
	from N_1200057215;
	to N_1200156965;
	configuration L_1200154732_LineConfig;
}

object overhead_line {
	name L_1200154426;
	phases ABC;
	length 172.000005504 ft;
	from N_1200156657;
	to N_1200156658;
	configuration L_1200154426_LineConfig;
}

object overhead_line {
	name L_1200094171;
	phases ABC;
	length 260.00000832 ft;
	from N_1200111289;
	to N_1200093665;
	configuration L_1200094171_LineConfig;
}

object overhead_line {
	name L_1200154736;
	phases ABC;
	length 777.000024864 ft;
	from N_1200156970;
	to N_1200156969;
	configuration L_1200154736_LineConfig;
}

object overhead_line {
	name L_1200154737;
	phases ABC;
	length 183.000005856 ft;
	from N_1200179686;
	to N_1200156970;
	configuration L_1200154737_LineConfig;
}

object overhead_line {
	name L_1200154734;
	phases ABC;
	length 1124.00003597 ft;
	from N_1200156965;
	to N_1200156967;
	configuration L_1200154734_LineConfig;
}

object overhead_line {
	name L_1200154427;
	phases ABC;
	length 252.000008064 ft;
	from N_1200156658;
	to N_1200156659;
	configuration L_1200154427_LineConfig;
}

object overhead_line {
	name L_1200154424;
	phases ABC;
	length 280.00000896 ft;
	from N_1200156655;
	to N_1200156656;
	configuration L_1200154424_LineConfig;
}

object overhead_line {
	name L_1200061104;
	phases C;
	length 270.00000864 ft;
	from N_1200157289;
	to N_1200058371;
	configuration L_1200061104_LineConfig;
}

object overhead_line {
	name L_1200017033;
	phases ABC;
	length 190.00000608 ft;
	from N_1200156920;
	to N_1200017346;
	configuration L_1200017033_LineConfig;
}

object overhead_line {
	name L_1200017032;
	phases ABC;
	length 591.000018912 ft;
	from N_1200156909;
	to N_1200017345;
	configuration L_1200017032_LineConfig;
}

object overhead_line {
	name L_1200017031;
	phases ABC;
	length 330.00001056 ft;
	from N_1200017332;
	to N_1200017344;
	configuration L_1200017031_LineConfig;
}

object overhead_line {
	name L_1200017030;
	phases ABC;
	length 440.00001408 ft;
	from N_1200157314;
	to N_1200017332;
	configuration L_1200017030_LineConfig;
}

object overhead_line {
	name L_1200017034;
	phases ABC;
	length 298.000009536 ft;
	from N_1200156923;
	to N_1200017261;
	configuration L_1200017034_LineConfig;
}

object overhead_line {
	name L_1200154321;
	phases ABC;
	length 1180.00003776 ft;
	from N_1200156553;
	to N_1200156554;
	configuration L_1200154321_LineConfig;
}

object overhead_line {
	name L_1200154320;
	phases ABC;
	length 21.000000672 ft;
	from N_1200516493;
	to N_1200156553;
	configuration L_1200154320_LineConfig;
}

object overhead_line {
	name L_1200099735;
	phases ABC;
	length 480.00001536 ft;
	from N_1200099801;
	to N_1200099726;
	configuration L_1200099735_LineConfig;
}

object overhead_line {
	name L_1200096458;
	phases ABC;
	length 250.000008 ft;
	from N_1200157171;
	to N_1200096124;
	configuration L_1200096458_LineConfig;
}

object overhead_line {
	name L_1200096459;
	phases ABC;
	length 360.00001152 ft;
	from N_1200096124;
	to N_1200096125;
	configuration L_1200096459_LineConfig;
}

object overhead_line {
	name L_1200155050;
	phases ABC;
	length 230.00000736 ft;
	from N_1200058355;
	to N_1200157283;
	configuration L_1200155050_LineConfig;
}

object overhead_line {
	name L_1200155022;
	phases AB;
	length 363.000011616 ft;
	from N_1200157256;
	to N_1200157255;
	configuration L_1200155022_LineConfig;
}

object overhead_line {
	name L_1200154685;
	phases ABC;
	length 320.00001024 ft;
	from N_1200156917;
	to N_1200156918;
	configuration L_1200154685_LineConfig;
}

object overhead_line {
	name L_1200031098;
	phases ABC;
	length 1580.00005056 ft;
	from N_1200065379;
	to N_1200031384;
	configuration L_1200031098_LineConfig;
}

object overhead_line {
	name L_1200155137;
	phases ABC;
	length 398.000012736 ft;
	from N_1200157370;
	to N_1200157371;
	configuration L_1200155137_LineConfig;
}

object overhead_line {
	name L_1200155136;
	phases ABC;
	length 1160.00003712 ft;
	from N_1200065382;
	to N_1200157370;
	configuration L_1200155136_LineConfig;
}

object overhead_line {
	name L_1200155135;
	phases AB;
	length 352.000011264 ft;
	from N_1200157368;
	to N_1200157369;
	configuration L_1200155135_LineConfig;
}

object overhead_line {
	name L_1200155134;
	phases AB;
	length 450.0000144 ft;
	from N_1200058621;
	to N_1200157368;
	configuration L_1200155134_LineConfig;
}

object overhead_line {
	name L_1200155133;
	phases ABC;
	length 85.00000272 ft;
	from N_1200058619;
	to N_1200157367;
	configuration L_1200155133_LineConfig;
}

object overhead_line {
	name L_1200155132;
	phases ABC;
	length 470.00001504 ft;
	from N_1200157365;
	to N_1200157366;
	configuration L_1200155132_LineConfig;
}

object overhead_line {
	name L_1200155131;
	phases ABC;
	length 560.00001792 ft;
	from N_1200058606;
	to N_1200157365;
	configuration L_1200155131_LineConfig;
}

object overhead_line {
	name L_1200155130;
	phases ABC;
	length 383.000012256 ft;
	from N_1200058608;
	to N_1200157364;
	configuration L_1200155130_LineConfig;
}

object overhead_line {
	name L_1200098780;
	phases ABC;
	length 21.000000672 ft;
	from N_1200057220;
	to N_1200098659;
	configuration L_1200098780_LineConfig;
}

object overhead_line {
	name L_1200222497;
	phases ABC;
	length 676.000021632 ft;
	from N_1200157371;
	to N_1200517576;
	configuration L_1200222497_LineConfig;
}

object overhead_line {
	name L_1200216032;
	phases ABC;
	length 45.00000144 ft;
	from N_1200507477;
	to N_1200058360;
	configuration L_1200216032_LineConfig;
}

object overhead_line {
	name L_1200099801;
	phases ABC;
	length 220.00000704 ft;
	from N_1200096125;
	to N_1200099801;
	configuration L_1200099801_LineConfig;
}

object overhead_line {
	name L_1200155139;
	phases ABC;
	length 440.00001408 ft;
	from N_1200065378;
	to N_1200157373;
	configuration L_1200155139_LineConfig;
}

object overhead_line {
	name L_1200155138;
	phases ABC;
	length 10.00000032 ft;
	from N_1200517576;
	to N_1200157372;
	configuration L_1200155138_LineConfig;
}

object overhead_line {
	name L_1200108315;
	phases ABC;
	length 693.000022176 ft;
	from N_1200157217;
	to N_1200109367;
	configuration L_1200108315_LineConfig;
}

object overhead_line {
	name L_1200108317;
	phases ABC;
	length 720.00002304 ft;
	from N_1200109367;
	to N_1200109369;
	configuration L_1200108317_LineConfig;
}

object overhead_line {
	name L_1200108316;
	phases ABC;
	length 50.0000016 ft;
	from N_1200109369;
	to N_1200109368;
	configuration L_1200108316_LineConfig;
}

object overhead_line {
	name L_1200068396;
	phases ABC;
	length 20.00000064 ft;
	from N_1200065491;
	to N_1200065492;
	configuration L_1200068396_LineConfig;
}

object overhead_line {
	name L_1200017030-P;
	phases ABC;
	length 440.00001408 ft;
	from N_1200157314;
	to N_1200017332;
	configuration L_1200017030-P_LineConfig;
}

object overhead_line {
	name L_1200031097;
	phases ABC;
	length 230.00000736 ft;
	from N_1200156947;
	to N_1200031383;
	configuration L_1200031097_LineConfig;
}

object overhead_line {
	name L_1200154845-P;
	phases ABC;
	length 30.00000096 ft;
	from N_1200157080;
	to N_1200157078;
	configuration L_1200154845-P_LineConfig;
}

object overhead_line {
	name L_1200090906;
	phases ABC;
	length 740.00002368 ft;
	from N_1200091374;
	to N_1200090224;
	configuration L_1200090906_LineConfig;
}

object overhead_line {
	name L_1200018317;
	phases ABC;
	length 626.000020032 ft;
	from N_1200156935;
	to N_1200018654;
	configuration L_1200018317_LineConfig;
}

object overhead_line {
	name L_1200056864;
	phases ABC;
	length 890.00002848 ft;
	from N_1200037507;
	to N_1200054257;
	configuration L_1200056864_LineConfig;
}

object overhead_line {
	name L_1200155058;
	phases AB;
	length 131.000004192 ft;
	from N_1200157290;
	to N_1200157291;
	configuration L_1200155058_LineConfig;
}

object overhead_line {
	name L_1200018467-P;
	phases ABC;
	length 199.000006368 ft;
	from N_1200157447;
	to N_-11961062_4614205_68-1;
	configuration L_1200018467-P_LineConfig;
}

object overhead_line {
	name L_1200154784;
	phases ABC;
	length 845.00002704 ft;
	from N_1200157015;
	to N_1200157017;
	configuration L_1200154784_LineConfig;
}

object overhead_line {
	name L_1200155090-P;
	phases ABC;
	length 399.000012768 ft;
	from N_1200157320;
	to N_1200157323;
	configuration L_1200155090-P_LineConfig;
}

object overhead_line {
	name L_1200184021;
	phases ABC;
	length 282.000009024 ft;
	from N_1200018845;
	to N_1200466155;
	configuration L_1200184021_LineConfig;
}

object overhead_line {
	name L_1200061347;
	phases ABC;
	length 300.0000096 ft;
	from N_1200157363;
	to N_1200058606;
	configuration L_1200061347_LineConfig;
}

object overhead_line {
	name L_1200154454;
	phases ABC;
	length 143.000004576 ft;
	from N_1200156685;
	to N_1200156686;
	configuration L_1200154454_LineConfig;
}

object overhead_line {
	name L_1200154607;
	phases ABC;
	length 120.00000384 ft;
	from N_1200156831;
	to N_1200156840;
	configuration L_1200154607_LineConfig;
}

object overhead_line {
	name L_1200154602;
	phases ABC;
	length 852.000027264 ft;
	from N_1200156832;
	to N_1200156835;
	configuration L_1200154602_LineConfig;
}

object overhead_line {
	name L_1200154603;
	phases AB;
	length 380.00001216 ft;
	from N_1200156835;
	to N_1200156836;
	configuration L_1200154603_LineConfig;
}

object overhead_line {
	name L_1200154600;
	phases ABC;
	length 105.00000336 ft;
	from N_1200156834;
	to N_1200156833;
	configuration L_1200154600_LineConfig;
}

object overhead_line {
	name L_1200154601;
	phases ABC;
	length 235.00000752 ft;
	from N_1200156832;
	to N_1200156834;
	configuration L_1200154601_LineConfig;
}

object overhead_line {
	name L_1200154608;
	phases ABC;
	length 160.00000512 ft;
	from N_1200037509;
	to N_1200156841;
	configuration L_1200154608_LineConfig;
}

object overhead_line {
	name L_1200154609;
	phases ABC;
	length 170.00000544 ft;
	from N_1200037509;
	to N_1200156842;
	configuration L_1200154609_LineConfig;
}

object overhead_line {
	name L_1200155223;
	phases ABC;
	length 532.000017024 ft;
	from N_1200017249;
	to N_1200157457;
	configuration L_1200155223_LineConfig;
}

object overhead_line {
	name L_1200155222;
	phases AB;
	length 101.000003232 ft;
	from N_1200017239;
	to N_1200157456;
	configuration L_1200155222_LineConfig;
}

object overhead_line {
	name L_1200155221;
	phases AB;
	length 249.000007968 ft;
	from N_1200157456;
	to N_1200157455;
	configuration L_1200155221_LineConfig;
}

object overhead_line {
	name L_1200155220;
	phases AB;
	length 290.00000928 ft;
	from N_1200017237;
	to N_1200157454;
	configuration L_1200155220_LineConfig;
}

object overhead_line {
	name L_1200155227;
	phases ABC;
	length 470.00001504 ft;
	from N_1200157460;
	to N_1200157461;
	configuration L_1200155227_LineConfig;
}

object overhead_line {
	name L_1200155226;
	phases ABC;
	length 364.000011648 ft;
	from N_1200100442;
	to N_1200157460;
	configuration L_1200155226_LineConfig;
}

object overhead_line {
	name L_1200092402-P;
	phases ABC;
	length 535.00001712 ft;
	from N_1200516821;
	to N_1200091809;
	configuration L_1200092402-P_LineConfig;
}

object overhead_line {
	name L_1200154680;
	phases ABC;
	length 410.00001312 ft;
	from N_1200156912;
	to N_1200156913;
	configuration L_1200154680_LineConfig;
}

object overhead_line {
	name L_1200154619;
	phases ABC;
	length 207.000006624 ft;
	from N_1200156851;
	to N_1200156852;
	configuration L_1200154619_LineConfig;
}

object overhead_line {
	name L_1200155229;
	phases ABC;
	length 415.00001328 ft;
	from N_1200157462;
	to N_1200157463;
	configuration L_1200155229_LineConfig;
}

object overhead_line {
	name L_1200155228;
	phases ABC;
	length 370.00001184 ft;
	from N_1200017256;
	to N_1200157462;
	configuration L_1200155228_LineConfig;
}

object overhead_line {
	name L_1200154585;
	phases ABC;
	length 407.000013024 ft;
	from N_1200156819;
	to N_1200156818;
	configuration L_1200154585_LineConfig;
}

object overhead_line {
	name L_1200154584;
	phases ABC;
	length 328.000010496 ft;
	from N_1200031391;
	to N_1200156817;
	configuration L_1200154584_LineConfig;
}

object overhead_line {
	name L_1200154587;
	phases ABC;
	length 1200.0000384 ft;
	from N_1200156819;
	to N_1200156820;
	configuration L_1200154587_LineConfig;
}

object overhead_line {
	name L_1200154586;
	phases ABC;
	length 601.000019232 ft;
	from N_1200156817;
	to N_1200156819;
	configuration L_1200154586_LineConfig;
}

object overhead_line {
	name L_1200144531;
	phases ABC;
	length 240.00000768 ft;
	from N_1200146578;
	to N_1200146579;
	configuration L_1200144531_LineConfig;
}

object overhead_line {
	name L_1200154580;
	phases ABC;
	length 365.00001168 ft;
	from N_1200156812;
	to N_1200156813;
	configuration L_1200154580_LineConfig;
}

object overhead_line {
	name L_1200154851;
	phases ABC;
	length 450.0000144 ft;
	from N_1200157083;
	to N_1200157084;
	configuration L_1200154851_LineConfig;
}

object overhead_line {
	name L_1200154850;
	phases ABC;
	length 622.000019904 ft;
	from N_1200157082;
	to N_1200157083;
	configuration L_1200154850_LineConfig;
}

object overhead_line {
	name L_1200092414;
	phases ABC;
	length 510.00001632 ft;
	from N_1200091805;
	to N_1200091821;
	configuration L_1200092414_LineConfig;
}

object overhead_line {
	name L_1200092415;
	phases ABC;
	length 1650.0000528 ft;
	from N_1200091806;
	to N_1200091822;
	configuration L_1200092415_LineConfig;
}

object overhead_line {
	name L_1200092412;
	phases AB;
	length 240.00000768 ft;
	from N_1200091804;
	to N_1200091819;
	configuration L_1200092412_LineConfig;
}

object overhead_line {
	name L_1200092413;
	phases ABC;
	length 910.00002912 ft;
	from N_1200091821;
	to N_1200091820;
	configuration L_1200092413_LineConfig;
}

object overhead_line {
	name L_1200092410;
	phases ABC;
	length 709.000022688 ft;
	from N_1200104578;
	to N_1200091817;
	configuration L_1200092410_LineConfig;
}

object overhead_line {
	name L_1200092411;
	phases ABC;
	length 640.00002048 ft;
	from N_1200091817;
	to N_1200091818;
	configuration L_1200092411_LineConfig;
}

object overhead_line {
	name L_1200104401;
	phases ABC;
	length 68.000002176 ft;
	from N_1200105056;
	to N_1200105057;
	configuration L_1200104401_LineConfig;
}

object overhead_line {
	name L_1200104400;
	phases ABC;
	length 276.000008832 ft;
	from N_1200109656;
	to N_1200105056;
	configuration L_1200104400_LineConfig;
}

object overhead_line {
	name L_1200060047;
	phases ABC;
	length 900.0000288 ft;
	from N_1200157219;
	to N_1200057352;
	configuration L_1200060047_LineConfig;
}

object overhead_line {
	name L_1200154582;
	phases ABC;
	length 320.00001024 ft;
	from N_1200156814;
	to N_1200156815;
	configuration L_1200154582_LineConfig;
}

object overhead_line {
	name L_1200184302;
	phases ABC;
	length 320.00001024 ft;
	from N_1200156504;
	to N_1200457786;
	configuration L_1200184302_LineConfig;
}

object overhead_line {
	name L_1200154693;
	phases ABC;
	length 196.000006272 ft;
	from N_1200156927;
	to N_1200156926;
	configuration L_1200154693_LineConfig;
}

object overhead_line {
	name L_1200094090;
	phases ABC;
	length 16.000000512 ft;
	from N_1200093574;
	to N_1200093576;
	configuration L_1200094090_LineConfig;
}

object overhead_line {
	name L_1200154459;
	phases ABC;
	length 416.000013312 ft;
	from N_1200156690;
	to N_1200156691;
	configuration L_1200154459_LineConfig;
}

object overhead_line {
	name L_1200154458;
	phases ABC;
	length 365.00001168 ft;
	from N_1200019249;
	to N_1200156690;
	configuration L_1200154458_LineConfig;
}

object overhead_line {
	name L_1200094091;
	phases ABC;
	length 380.00001216 ft;
	from N_1200018848;
	to N_1200093578;
	configuration L_1200094091_LineConfig;
}

object overhead_line {
	name L_1200154453;
	phases ABC;
	length 146.000004672 ft;
	from N_1200156683;
	to N_1200156685;
	configuration L_1200154453_LineConfig;
}

object overhead_line {
	name L_1200018467-2;
	phases ABC;
	length 199.000006368 ft;
	from N_1200157447;
	to N_-11961062_4614205_68-1;
	configuration L_1200018467-2_LineConfig;
}

object overhead_line {
	name L_1200154451;
	phases ABC;
	length 175.0000056 ft;
	from N_1200153226;
	to N_1200156683;
	configuration L_1200154451_LineConfig;
}

object overhead_line {
	name L_1200154457;
	phases AB;
	length 550.0000176 ft;
	from N_1200156688;
	to N_1200156689;
	configuration L_1200154457_LineConfig;
}

object overhead_line {
	name L_1200154456;
	phases ABC;
	length 334.000010688 ft;
	from N_1200156687;
	to N_1200156688;
	configuration L_1200154456_LineConfig;
}

object overhead_line {
	name L_1200154455;
	phases ABC;
	length 306.000009792 ft;
	from N_1200156686;
	to N_1200156687;
	configuration L_1200154455_LineConfig;
}

object overhead_line {
	name L_1200088430;
	phases ABC;
	length 352.000011264 ft;
	from N_1200089002;
	to N_1200087602;
	configuration L_1200088430_LineConfig;
}

object overhead_line {
	name L_1200154699;
	phases ABC;
	length 180.00000576 ft;
	from N_1200156931;
	to N_1200156932;
	configuration L_1200154699_LineConfig;
}

object overhead_line {
	name L_1200154698;
	phases ABC;
	length 277.000008864 ft;
	from N_1200156926;
	to N_1200156931;
	configuration L_1200154698_LineConfig;
}

object overhead_line {
	name L_1200092406-P;
	phases ABC;
	length 750.000024 ft;
	from N_1200091798;
	to N_1200091813;
	configuration L_1200092406-P_LineConfig;
}

object overhead_line {
	name L_1200154928;
	phases AB;
	length 930.00002976 ft;
	from N_1200157160;
	to N_1200157161;
	configuration L_1200154928_LineConfig;
}

object overhead_line {
	name L_1200018122-P-2;
	phases ABC;
	length 300.0000096 ft;
	from N_1200091806;
	to N_-11961064_4615628_22-1;
	configuration L_1200018122-P-2_LineConfig;
}

object overhead_line {
	name L_1200154517;
	phases ABC;
	length 1224.00003917 ft;
	from N_1200018796;
	to N_1200156749;
	configuration L_1200154517_LineConfig;
}

object overhead_line {
	name L_1200154690;
	phases ABC;
	length 382.000012224 ft;
	from N_1200017346;
	to N_1200156923;
	configuration L_1200154690_LineConfig;
}

object overhead_line {
	name L_1200154518;
	phases ABC;
	length 277.000008864 ft;
	from N_1200156752;
	to N_1200156750;
	configuration L_1200154518_LineConfig;
}

object overhead_line {
	name L_1200154519;
	phases ABC;
	length 367.000011744 ft;
	from N_1200156754;
	to N_1200156751;
	configuration L_1200154519_LineConfig;
}

object overhead_line {
	name L_1200154695;
	phases ABC;
	length 250.000008 ft;
	from N_1200156927;
	to N_1200156928;
	configuration L_1200154695_LineConfig;
}

object overhead_line {
	name L_1200154694;
	phases ABC;
	length 463.000014816 ft;
	from N_1200156925;
	to N_1200156927;
	configuration L_1200154694_LineConfig;
}

object overhead_line {
	name L_1200018313;
	phases ABC;
	length 680.00002176 ft;
	from N_1200018650;
	to N_1200018652;
	configuration L_1200018313_LineConfig;
}

object overhead_line {
	name L_1200154696;
	phases ABC;
	length 260.00000832 ft;
	from N_1200156927;
	to N_1200156929;
	configuration L_1200154696_LineConfig;
}

object underground_line {
	name L_1200172988;
	phases AB;
	length 429.000013728 ft;
	from N_1200098805;
	to N_1200017250;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1200061856;
	phases AB;
	length 547.000017504 ft;
	from N_1200059102;
	to N_1200059103;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1200098174;
	phases ABC;
	length 30.00000096 ft;
	from N_1200093677;
	to N_1200097966;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200215930;
	phases AB;
	length 401.000012832 ft;
	from N_1200507338;
	to N_1200507322;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200061855;
	phases AB;
	length 600.0000192 ft;
	from N_1200058365;
	to N_1200059102;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1200060376;
	phases ABC;
	length 430.00001376 ft;
	from N_1200057666;
	to N_1200057665;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_1200061858;
	phases AB;
	length 400.0000128 ft;
	from N_1200059104;
	to N_1200059105;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1200215915;
	phases AB;
	length 564.000018048 ft;
	from N_1200507320;
	to N_1200507321;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200215919;
	phases AB;
	length 307.000009824 ft;
	from N_1200507322;
	to N_1200507325;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200100074;
	phases ABC;
	length 185.00000592 ft;
	from N_1200103707;
	to N_1200100107;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200044618;
	phases ABC;
	length 184.000005888 ft;
	from N_1200018857;
	to N_1200043621;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1200216023;
	phases ABC;
	length 48.000001536 ft;
	from N_1200507464;
	to N_1200507465;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200098909;
	phases AB;
	length 217.000006944 ft;
	from N_1200017243;
	to N_1200098804;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1200094182;
	phases ABC;
	length 180.00000576 ft;
	from N_1200103711;
	to N_1200093676;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200100075;
	phases ABC;
	length 400.0000128 ft;
	from N_1200100107;
	to N_1200100108;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200094180;
	phases AB;
	length 377.000012064 ft;
	from N_1200093673;
	to N_1200093674;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200094181;
	phases AB;
	length 458.000014656 ft;
	from N_1200093681;
	to N_1200093675;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200094186;
	phases AB;
	length 130.00000416 ft;
	from N_1200103713;
	to N_1200093673;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200094187;
	phases AB;
	length 390.00001248 ft;
	from N_1200093674;
	to N_1200093681;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200100054;
	phases ABC;
	length 260.00000832 ft;
	from N_1200103709;
	to N_1200100085;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200100055;
	phases ABC;
	length 260.00000832 ft;
	from N_1200100085;
	to N_1200100086;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200100077;
	phases ABC;
	length 200.0000064 ft;
	from N_1200100109;
	to N_1200100110;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200017289;
	phases ABC;
	length 211.000006752 ft;
	from N_1200017604;
	to N_1200017610;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_1200216024;
	phases ABC;
	length 850.0000272 ft;
	from N_1200507465;
	to N_1200507466;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200215931;
	phases AB;
	length 55.00000176 ft;
	from N_1200509690;
	to N_1200507314;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200103048;
	phases AC;
	length 705.00002256 ft;
	from N_1200098963;
	to N_1200103474;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200216022;
	phases ABC;
	length 155.00000496 ft;
	from N_1200507463;
	to N_1200507464;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200094184;
	phases AB;
	length 200.0000064 ft;
	from N_1200093677;
	to N_1200093678;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200099053;
	phases AC;
	length 500.000016 ft;
	from N_1200098962;
	to N_1200098963;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200099052;
	phases AC;
	length 275.0000088 ft;
	from N_1200098961;
	to N_1200098962;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200099051;
	phases AC;
	length 485.00001552 ft;
	from N_1200098960;
	to N_1200098961;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200094185;
	phases ABC;
	length 565.00001808 ft;
	from N_1200093677;
	to N_1200093679;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200030396;
	phases AB;
	length 456.000014592 ft;
	from N_1200088323;
	to N_1200030606;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1200104973;
	phases BC;
	length 177.000005664 ft;
	from N_1200101942;
	to N_1200105694;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200215926;
	phases ABC;
	length 89.000002848 ft;
	from N_1200507333;
	to N_1200507313;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200217273;
	phases AB;
	length 382.000012224 ft;
	from N_1200507338;
	to N_1200509690;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200215914;
	phases AB;
	length 453.000014496 ft;
	from N_1200507314;
	to N_1200507320;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200216223;
	phases ABC;
	length 250.000008 ft;
	from N_1200507473;
	to N_1200507333;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200101734;
	phases BC;
	length 206.000006592 ft;
	from N_1200105694;
	to N_1200101940;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200101735;
	phases BC;
	length 220.00000704 ft;
	from N_1200101940;
	to N_1200101941;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_1200098910;
	phases AB;
	length 280.00000896 ft;
	from N_1200030626;
	to N_1200098805;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1200100076;
	phases ABC;
	length 500.000016 ft;
	from N_1200100108;
	to N_1200100109;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200103260;
	phases ABC;
	length 350.0000112 ft;
	from N_1200100110;
	to N_1200103711;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200103261;
	phases ABC;
	length 480.00001536 ft;
	from N_1200100105;
	to N_1200103713;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200100056;
	phases ABC;
	length 505.00001616 ft;
	from N_1200100086;
	to N_1200100087;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200030417;
	phases AB;
	length 293.000009376 ft;
	from N_1200098804;
	to N_1200030626;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_2P;
}

object underground_line {
	name L_1200061857;
	phases AB;
	length 379.000012128 ft;
	from N_1200059103;
	to N_1200059104;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_1200216030;
	phases ABC;
	length 348.000011136 ft;
	from N_1200507469;
	to N_1200507474;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200089097;
	phases AB;
	length 294.000009408 ft;
	from N_1200030601;
	to N_1200088323;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_1200018984;
	phases AB;
	length 600.0000192 ft;
	from N_1200017241;
	to N_1200019285;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_1200108318;
	phases ABC;
	length 201.000006432 ft;
	from N_1200109371;
	to N_1200109370;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_1200100073;
	phases ABC;
	length 410.00001312 ft;
	from N_1200100087;
	to N_1200100105;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

//*********************************************
// Switch Objects
//*********************************************
object switch {
	name L_1200061348_Switch;
	phases ABC;
	from N_1200058606;
	to N_1200058607;
	status CLOSED;
}

object switch {
	name L_1200216021_Switch;
	phases ABC;
	from N_1200507461;
	to N_1200507463;
	status CLOSED;
}

object switch {
	name L_1200103258_Switch;
	phases ABC;
	from N_1200103706;
	to N_1200103707;
	status CLOSED;
}

object switch {
	name L_1200175097_Switch;
	phases ABC;
	from N_1200157123;
	to N_1200178997;
	status CLOSED;
}

object switch {
	name L_1200136433_Switch;
	phases ABC;
	from N_1200109369;
	to N_1200109371;
	status CLOSED;
}

object switch {
	name L_1200068399_Switch;
	phases ABC;
	from N_1200065494;
	to N_1200065495;
	status CLOSED;
}

object switch {
	name L_1200031369_Switch;
	phases ABC;
	from N_1200513479;
	to N_1200031397;
	status CLOSED;
}

object switch {
	name L_1200060052_Switch;
	phases ABC;
	from N_1200057356;
	to N_1200057357;
	status CLOSED;
}

object switch {
	name L_1200104486_Switch;
	phases ABC;
	from N_1200101939;
	to N_1200101942;
	status CLOSED;
}

object switch {
	name L_1200216027_Switch;
	phases ABC;
	from N_1200507466;
	to N_1200507470;
	status CLOSED;
}

object switch {
	name L_1200016930_Switch;
	phases ABC;
	from N_1200017239;
	to N_1200017243;
	status CLOSED;
}

object switch {
	name L_1200099050_Switch;
	phases ABC;
	from N_1200098959;
	to N_1200098960;
	status CLOSED;
}

object switch {
	name L_1200031354_Switch;
	phases AB;
	from N_1200031594;
	to N_1200030601;
	status CLOSED;
}

object switch {
	name L_1200216026_Switch;
	phases ABC;
	from N_1200507470;
	to N_1200507469;
	status CLOSED;
}

object switch {
	name L_1200061338_Switch;
	phases ABC;
	from N_1200018654;
	to N_1200058597;
	status CLOSED;
}

object switch {
	name L_1200061360_Switch;
	phases ABC;
	from N_1200058618;
	to N_1200058619;
	status CLOSED;
}

object switch {
	name S_6260_254121101_Switch;
	phases ABC;
	from N_-11961062_4614205_68-1;
	to N_1200018463;
	status CLOSED;
}

object switch {
	name S_6080_254121101_Switch;
	phases ABC;
	from N_-11963691_4616081_82-1;
	to N_1200017189;
	status CLOSED;
}

object switch {
	name L_1200061087_Switch;
	phases ABC;
	from N_1200058352;
	to N_1200058354;
	status CLOSED;
}

object switch {
	name L_1200061349_Switch;
	phases ABC;
	from N_1200058607;
	to N_1200058608;
	status CLOSED;
}

object switch {
	name S_47455_Switch;
	phases ABC;
	from N_1200156502;
	to N_47455-G;
	status CLOSED;
}

object switch {
	name L_1200060108_Switch;
	phases ABC;
	from N_1200057411;
	to N_1200057412;
	status CLOSED;
}

object switch {
	name L_1200216029_Switch;
	phases ABC;
	from N_1200507470;
	to N_1200507473;
	status CLOSED;
}

object switch {
	name L_1200064975_Switch;
	phases ABC;
	from N_1200062177;
	to N_1200062178;
	status CLOSED;
}

object switch {
	name L_1200103259_Switch;
	phases ABC;
	from N_1200093665;
	to N_1200103709;
	status CLOSED;
}

object switch {
	name L_1200216033_Switch;
	phases ABC;
	from N_1200507474;
	to N_1200507477;
	status CLOSED;
}

object switch {
	name S_48377_Switch;
	phases ABC;
	from N_1200156723;
	to N_48377-G;
	status CLOSED;
}

object switch {
	name L_1200059913_Switch;
	phases ABC;
	from N_1200017335;
	to N_1200057220;
	status CLOSED;
}

object switch {
	name L_1200018524_Switch;
	phases ABC;
	from N_1200018853;
	to N_1200018854;
	status CLOSED;
}

object switch {
	name L_1200031355_Switch;
	phases AB;
	from N_1200507480;
	to N_1200031594;
	status CLOSED;
}

object switch {
	name L_1200068284_Switch;
	phases AB;
	from N_1200065384;
	to N_1200065385;
	status CLOSED;
}

object switch {
	name L_1200068769_Switch;
	phases ABC;
	from N_1200065853;
	to N_1200065854;
	status CLOSED;
}

object switch {
	name L_1200061099_Switch;
	phases ABC;
	from N_1200058364;
	to N_1200058366;
	status CLOSED;
}

object switch {
	name L_1200060048_Switch;
	phases ABC;
	from N_1200057352;
	to N_1200057353;
	status CLOSED;
}

object switch {
	name S_17057_Switch;
	phases AB;
	from N_1200030606;
	to N_17057-G;
	status CLOSED;
}

object switch {
	name S_74S_254121101_Switch;
	phases ABC;
	from N_-11961043_4616151_12-1_1;
	to N_1200052508;
	status CLOSED;
}

object switch {
	name S_6105_254121101_Switch;
	phases ABC;
	from N_-11961064_4615628_22-1;
	to N_1200017342;
	status CLOSED;
}

object switch {
	name L_1200018527_Switch;
	phases ABC;
	from N_1200018855;
	to N_1200018857;
	status CLOSED;
}

object switch {
	name L_1200060100_Switch;
	phases ABC;
	from N_1200020466;
	to N_1200057404;
	status CLOSED;
}

object switch {
	name L_1200216028_Switch;
	phases ABC;
	from N_1200507470;
	to N_1200507472;
	status CLOSED;
}

object switch {
	name L_1200068766_Switch;
	phases ABC;
	from N_1200065850;
	to N_1200065851;
	status CLOSED;
}

object switch {
	name L_1200061105_Switch;
	phases BC;
	from N_1200058369;
	to N_1200058372;
	status CLOSED;
}

object switch {
	name L_1200061365_Switch;
	phases ABC;
	from N_1200058623;
	to N_1200058624;
	status CLOSED;
}

object switch {
	name L_1200215928_Switch;
	phases ABC;
	from N_1200507313;
	to N_1200507338;
	status CLOSED;
}

object switch {
	name L_1200060105_Switch;
	phases ABC;
	from N_1200057408;
	to N_1200057409;
	status CLOSED;
}

object switch {
	name L_1200016927_Switch;
	phases AB;
	from N_1200017237;
	to N_1200017241;
	status CLOSED;
}

object switch {
	name L_1200060056_Switch;
	phases ABC;
	from N_1200057359;
	to N_1200057361;
	status CLOSED;
}

object switch {
	name L_1200020202_Switch;
	phases ABC;
	from N_1200020472;
	to N_1200020478;
	status CLOSED;
}

object switch {
	name L_1200059964_Switch;
	phases ABC;
	from N_1200037500;
	to N_1200057271;
	status CLOSED;
}

object switch {
	name L_1200060377_Switch;
	phases ABC;
	from N_1200057664;
	to N_1200057666;
	status CLOSED;
}

object switch {
	name L_1200061340_Switch;
	phases ABC;
	from N_1200058598;
	to N_1200058599;
	status CLOSED;
}

object switch {
	name L_1200061357_Switch;
	phases ABC;
	from N_1200058615;
	to N_1200058616;
	status CLOSED;
}

object switch {
	name L_1200094183_Switch;
	phases ABC;
	from N_1200093676;
	to N_1200093677;
	status CLOSED;
}

object switch {
	name L_1200061090_Switch;
	phases ABC;
	from N_1200058355;
	to N_1200058357;
	status CLOSED;
}

object switch {
	name S_46594_Switch;
	phases ABC;
	from N_1200100108;
	to N_46594-G;
	status CLOSED;
}

object switch {
	name L_1200060018_Switch;
	phases ABC;
	from N_1200057274;
	to N_1200057323;
	status CLOSED;
}

object switch {
	name L_1200061362_Switch;
	phases AB;
	from N_1200018793;
	to N_1200058621;
	status CLOSED;
}

//*********************************************
// Cap, Reg, PV Objects
//*********************************************
#include "MC0001_glmfile_equip_manual.glm"
//#include "MC0001_glmfile_equip_volt.glm"
#include "MC0001_glmfile_PVend.glm"
//#include "MC0001_glmfile_PVcenter.glm"
//#include "MC0001_glmfile_PVdist.glm"
//#include "MC0001_glmfile_equip_vvo.glm"
//#include "MC0001_glmfile_PVend_smartinv.glm"


object node {
	name N_1200046529_1;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_-11961043_4616151_12-1_1;
	nominal_voltage 7274.613;
	phases ABC;
}


//*********************************************
// Recorder Objects
//*********************************************

object multi_recorder {
	property N_1200017344:voltage_A.real,N_1200017344:voltage_A.imag,N_1200017344:voltage_B.real,N_1200017344:voltage_B.imag,N_1200017344:voltage_C.real,N_1200017344:voltage_C.imag,N_1200018846:voltage_A.real,N_1200018846:voltage_A.imag,N_1200018846:voltage_B.real,N_1200018846:voltage_B.imag,N_1200018846:voltage_C.real,N_1200018846:voltage_C.imag,N_1200017246:voltage_A.real,N_1200017246:voltage_A.imag,N_1200017246:voltage_B.real,N_1200017246:voltage_B.imag,N_1200017246:voltage_C.real,N_1200017246:voltage_C.imag,N_1200052553:voltage_A.real,N_1200052553:voltage_A.imag,N_1200052553:voltage_B.real,N_1200052553:voltage_B.imag,N_1200052553:voltage_C.real,N_1200052553:voltage_C.imag,N_1200020464:voltage_A.real,N_1200020464:voltage_A.imag,N_1200020464:voltage_B.real,N_1200020464:voltage_B.imag,N_1200020464:voltage_C.real,N_1200020464:voltage_C.imag;
	file "Cap_node_log.csv";
	interval 60;
	limit 2880;
};