//*********************************************
// Include the modules
//*********************************************

module climate;
module generators;

//*********************************************
// Climate
//*********************************************

object climate {
    tmyfile "CA-San_francisco.tmy2";
}

//object csv_reader {
//    name my_csv_reader;
//    filename climate_csv.csv;
//}

//object climate {
//    tmyfile climate_csv.csv;
//    reader my_csv_reader;
//}

//*********************************************
// Transformer config Objects
//*********************************************
object transformer_configuration {
	name Xfrm_config_PV_L_59493_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_59493_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_59493_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20461_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20461_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132411_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132411_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_113286_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_126082_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_126082_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_126082_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111866_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111866_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136450_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136450_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20462_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20463_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20463_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_125407_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129737_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137453_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137453_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129737_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101062_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101062_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129733_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129733_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101460_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101460_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129741_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129741_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_6609_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129743_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129743_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_6609_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20469_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20469_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_102596_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_102596_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_147033_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_147033_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_118095_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_118095_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129739_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129739_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20465_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101105_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_1996_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20467_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20467_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_112802_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_112802_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_112802_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129735_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129735_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_10673_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_10673_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_10673_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129745_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129745_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129747_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129747_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_1005_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_1005_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_1005_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_125419_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137426_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137426_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_125419_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131766_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131766_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57156_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57156_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_15194_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131421_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131421_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_81196_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_81196_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136670_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136670_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136670_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_91483_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_91483_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_130456_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_130456_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_142431_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_142431_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_15194_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101705_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106867_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106867_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136221_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136221_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_144542_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_112941_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_144542_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_119658_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_119658_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131620_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131620_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_100868_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_100868_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129736_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129736_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111654_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111654_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129946_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129946_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_8986_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137324_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57154_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57154_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57154_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129732_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129732_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_33179_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_33179_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_13077_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_13077_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_112941_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106253_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_70540_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_70540_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_70540_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131851_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131851_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129557_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129557_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129740_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129738_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129738_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131937_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131937_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129734_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129734_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_74611_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_74611_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_74611_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_2034_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_2034_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57157_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137324_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57157_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137237_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137237_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_109530_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_109530_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111572_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_54515_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_75874_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_75874_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101705_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_75874_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57158_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57158_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57158_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_8986_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20456_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20456_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_8986_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_125389_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_125389_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_119212_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_119212_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_119212_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111817_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111817_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111817_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_54515_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_54515_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111572_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129749_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20470_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20470_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_79853_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_79853_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_79853_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129750_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129750_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_135392_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_135392_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136054_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136054_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136054_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_3352_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_3352_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_3352_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_82002_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_82002_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20458_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137256_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137256_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20458_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_120152_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_120152_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129749_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_125886_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_125886_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106432_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137826_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137826_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111042_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_75538_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_75538_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111042_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136177_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136177_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_84166_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_84166_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_84166_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129243_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129243_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_139780_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_99751_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_130740_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_130740_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_13451_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_93471_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_130463_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_10430_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_10430_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_113286_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131716_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131716_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_10488_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_10488_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106328_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106328_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20459_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20459_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_5413_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_5413_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136297_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136297_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20455_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20455_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132674_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20457_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111583_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111583_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132674_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136569_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136569_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136569_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_95107_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_95107_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_130463_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_99751_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101105_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129753_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_113225_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129753_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_113225_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20471_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20471_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_54477_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_54477_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_54477_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106303_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106303_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_56331_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_56331_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_1996_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_10924_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136433_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136433_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111591_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_112394_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_112394_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_112394_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111591_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_102428_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_102428_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_90070_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_90070_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131996_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131996_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_102426_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_102426_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131155_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_125407_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131155_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137884_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137884_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136251_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136251_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136251_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131206_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_131206_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132549_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132549_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_100880_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_100880_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_124485_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_124485_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_124485_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111827_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_95029_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_95029_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_140996_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_140996_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_140996_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_115697_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_115697_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111800_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111800_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101696_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101696_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_114035_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_114035_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_123632_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_123632_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_75823_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_75823_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_130709_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_130709_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_61093_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_61093_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132857_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111302_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111302_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132857_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136311_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_112252_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_112252_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_56330_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_56330_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_56330_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_67376_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_67376_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137602_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137602_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137602_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_54487_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136836_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136836_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_93895_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_93895_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20462_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129039_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129039_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129039_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137088_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137088_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137088_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106167_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106167_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_6311_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_6311_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_6311_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101097_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101097_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101097_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136311_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129740_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20468_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20468_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136311_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_114119_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_114119_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129742_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129742_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132548_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132548_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136315_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129277_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136315_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129277_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132747_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132747_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132747_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_57156_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_10924_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20464_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20464_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106432_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136697_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136697_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106253_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20465_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_106253_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20466_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129744_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129744_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20466_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137143_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137143_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137143_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_135971_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_135971_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129746_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101697_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_101697_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129746_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_93471_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_71673_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_71673_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_71673_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_11113_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_11113_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_111827_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_86434_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_86434_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_86434_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132585_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132857_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_132585_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_5408_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_5408_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_139780_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_13451_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20457_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_13451_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_100036_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_100036_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136285_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136285_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_136285_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137263_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_137263_C;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_54487_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129748_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_129748_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20460_B;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

object transformer_configuration {
	name Xfrm_config_PV_L_20460_A;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	power_rating 10000;
	primary_voltage 2400;
	secondary_voltage 120;
	resistance 0.09;
	reactance 1.81;
}

//*********************************************
// Transformer Objects
//*********************************************


object transformer {
	name Xfrm_L_20461_B;
	phases BS;
	from N_100162147;
	to N_L_20461_sec_B;
	configuration Xfrm_config_PV_L_20461_B;
}

object transformer {
	name Xfrm_L_20461_A;
	phases AS;
	from N_100162147;
	to N_L_20461_sec_A;
	configuration Xfrm_config_PV_L_20461_A;
}

object transformer {
	name Xfrm_L_132411_B;
	phases BS;
	from N_100102622;
	to N_L_132411_sec_B;
	configuration Xfrm_config_PV_L_132411_B;
}

object transformer {
	name Xfrm_L_132411_A;
	phases AS;
	from N_100102622;
	to N_L_132411_sec_A;
	configuration Xfrm_config_PV_L_132411_A;
}

object transformer {
	name Xfrm_L_113286_C;
	phases CS;
	from N_100135996;
	to N_L_113286_sec_C;
	configuration Xfrm_config_PV_L_113286_C;
}


object transformer {
	name Xfrm_L_111866_B;
	phases BS;
	from N_100125822;
	to N_L_111866_sec_B;
	configuration Xfrm_config_PV_L_111866_B;
}

object transformer {
	name Xfrm_L_111866_A;
	phases AS;
	from N_100125822;
	to N_L_111866_sec_A;
	configuration Xfrm_config_PV_L_111866_A;
}


object transformer {
	name Xfrm_L_20462_A;
	phases AS;
	from N_100162129;
	to N_L_20462_sec_A;
	configuration Xfrm_config_PV_L_20462_A;
}

object transformer {
	name Xfrm_L_20463_A;
	phases AS;
	from N_100162129;
	to N_L_20463_sec_A;
	configuration Xfrm_config_PV_L_20463_A;
}

object transformer {
	name Xfrm_L_20463_B;
	phases BS;
	from N_100162129;
	to N_L_20463_sec_B;
	configuration Xfrm_config_PV_L_20463_B;
}

object transformer {
	name Xfrm_L_125407_C;
	phases CS;
	from N_100110143;
	to N_L_125407_sec_C;
	configuration Xfrm_config_PV_L_125407_C;
}

object transformer {
	name Xfrm_L_129737_A;
	phases AS;
	from N_100162129;
	to N_L_129737_sec_A;
	configuration Xfrm_config_PV_L_129737_A;
}


object transformer {
	name Xfrm_L_129737_B;
	phases BS;
	from N_100162129;
	to N_L_129737_sec_B;
	configuration Xfrm_config_PV_L_129737_B;
}

object transformer {
	name Xfrm_L_129733_A;
	phases AS;
	from N_100162129;
	to N_L_129733_sec_A;
	configuration Xfrm_config_PV_L_129733_A;
}

object transformer {
	name Xfrm_L_129733_B;
	phases BS;
	from N_100162129;
	to N_L_129733_sec_B;
	configuration Xfrm_config_PV_L_129733_B;
}

object transformer {
	name Xfrm_L_101460_B;
	phases BS;
	from N_100150287;
	to N_L_101460_sec_B;
	configuration Xfrm_config_PV_L_101460_B;
}

object transformer {
	name Xfrm_L_101460_C;
	phases CS;
	from N_100150287;
	to N_L_101460_sec_C;
	configuration Xfrm_config_PV_L_101460_C;
}

object transformer {
	name Xfrm_L_129741_B;
	phases BS;
	from N_100162129;
	to N_L_129741_sec_B;
	configuration Xfrm_config_PV_L_129741_B;
}

object transformer {
	name Xfrm_L_129741_A;
	phases AS;
	from N_100162129;
	to N_L_129741_sec_A;
	configuration Xfrm_config_PV_L_129741_A;
}

object transformer {
	name Xfrm_L_6609_A;
	phases AS;
	from N_100110152;
	to N_L_6609_sec_A;
	configuration Xfrm_config_PV_L_6609_A;
}

object transformer {
	name Xfrm_L_129743_A;
	phases AS;
	from N_100162144;
	to N_L_129743_sec_A;
	configuration Xfrm_config_PV_L_129743_A;
}

object transformer {
	name Xfrm_L_129743_B;
	phases BS;
	from N_100162144;
	to N_L_129743_sec_B;
	configuration Xfrm_config_PV_L_129743_B;
}

object transformer {
	name Xfrm_L_6609_B;
	phases BS;
	from N_100110152;
	to N_L_6609_sec_B;
	configuration Xfrm_config_PV_L_6609_B;
}

object transformer {
	name Xfrm_L_20469_B;
	phases BS;
	from N_100162129;
	to N_L_20469_sec_B;
	configuration Xfrm_config_PV_L_20469_B;
}

object transformer {
	name Xfrm_L_20469_A;
	phases AS;
	from N_100162129;
	to N_L_20469_sec_A;
	configuration Xfrm_config_PV_L_20469_A;
}

object transformer {
	name Xfrm_L_102596_B;
	phases BS;
	from N_100102600;
	to N_L_102596_sec_B;
	configuration Xfrm_config_PV_L_102596_B;
}

object transformer {
	name Xfrm_L_102596_A;
	phases AS;
	from N_100102600;
	to N_L_102596_sec_A;
	configuration Xfrm_config_PV_L_102596_A;
}

object transformer {
	name Xfrm_L_147033_B;
	phases BS;
	from N_100336740;
	to N_L_147033_sec_B;
	configuration Xfrm_config_PV_L_147033_B;
}

object transformer {
	name Xfrm_L_147033_A;
	phases AS;
	from N_100336740;
	to N_L_147033_sec_A;
	configuration Xfrm_config_PV_L_147033_A;
}


object transformer {
	name Xfrm_L_129739_B;
	phases BS;
	from N_100162147;
	to N_L_129739_sec_B;
	configuration Xfrm_config_PV_L_129739_B;
}

object transformer {
	name Xfrm_L_129739_A;
	phases AS;
	from N_100162147;
	to N_L_129739_sec_A;
	configuration Xfrm_config_PV_L_129739_A;
}

object transformer {
	name Xfrm_L_20465_B;
	phases BS;
	from N_100162129;
	to N_L_20465_sec_B;
	configuration Xfrm_config_PV_L_20465_B;
}


object transformer {
	name Xfrm_L_1996_C;
	phases CS;
	from N_100071004;
	to N_L_1996_sec_C;
	configuration Xfrm_config_PV_L_1996_C;
}

object transformer {
	name Xfrm_L_20467_A;
	phases AS;
	from N_100162129;
	to N_L_20467_sec_A;
	configuration Xfrm_config_PV_L_20467_A;
}

object transformer {
	name Xfrm_L_20467_B;
	phases BS;
	from N_100162129;
	to N_L_20467_sec_B;
	configuration Xfrm_config_PV_L_20467_B;
}


object transformer {
	name Xfrm_L_129735_B;
	phases BS;
	from N_100162129;
	to N_L_129735_sec_B;
	configuration Xfrm_config_PV_L_129735_B;
}

object transformer {
	name Xfrm_L_129735_A;
	phases AS;
	from N_100162129;
	to N_L_129735_sec_A;
	configuration Xfrm_config_PV_L_129735_A;
}


object transformer {
	name Xfrm_L_129745_B;
	phases BS;
	from N_100162144;
	to N_L_129745_sec_B;
	configuration Xfrm_config_PV_L_129745_B;
}

object transformer {
	name Xfrm_L_129745_A;
	phases AS;
	from N_100162144;
	to N_L_129745_sec_A;
	configuration Xfrm_config_PV_L_129745_A;
}

object transformer {
	name Xfrm_L_129747_A;
	phases AS;
	from N_100162144;
	to N_L_129747_sec_A;
	configuration Xfrm_config_PV_L_129747_A;
}

object transformer {
	name Xfrm_L_129747_B;
	phases BS;
	from N_100162144;
	to N_L_129747_sec_B;
	configuration Xfrm_config_PV_L_129747_B;
}


object transformer {
	name Xfrm_L_125419_B;
	phases BS;
	from N_100028674;
	to N_L_125419_sec_B;
	configuration Xfrm_config_PV_L_125419_B;
}

object transformer {
	name Xfrm_L_137426_B;
	phases BS;
	from N_100163629;
	to N_L_137426_sec_B;
	configuration Xfrm_config_PV_L_137426_B;
}

object transformer {
	name Xfrm_L_137426_A;
	phases AS;
	from N_100163629;
	to N_L_137426_sec_A;
	configuration Xfrm_config_PV_L_137426_A;
}

object transformer {
	name Xfrm_L_125419_A;
	phases AS;
	from N_100028674;
	to N_L_125419_sec_A;
	configuration Xfrm_config_PV_L_125419_A;
}

object transformer {
	name Xfrm_L_15194_A;
	phases AS;
	from N_100030034;
	to N_L_15194_sec_A;
	configuration Xfrm_config_PV_L_15194_A;
}

object transformer {
	name Xfrm_L_81196_A;
	phases AS;
	from N_100084031;
	to N_L_81196_sec_A;
	configuration Xfrm_config_PV_L_81196_A;
}

object transformer {
	name Xfrm_L_81196_C;
	phases CS;
	from N_100084031;
	to N_L_81196_sec_C;
	configuration Xfrm_config_PV_L_81196_C;
}

object transformer {
	name Xfrm_L_136670_C;
	phases CS;
	from N_100083943;
	to N_L_136670_sec_C;
	configuration Xfrm_config_PV_L_136670_C;
}

object transformer {
	name Xfrm_L_136670_B;
	phases BS;
	from N_100083943;
	to N_L_136670_sec_B;
	configuration Xfrm_config_PV_L_136670_B;
}

object transformer {
	name Xfrm_L_136670_A;
	phases AS;
	from N_100083943;
	to N_L_136670_sec_A;
	configuration Xfrm_config_PV_L_136670_A;
}

object transformer {
	name Xfrm_L_91483_B;
	phases BS;
	from N_100004547;
	to N_L_91483_sec_B;
	configuration Xfrm_config_PV_L_91483_B;
}

object transformer {
	name Xfrm_L_91483_C;
	phases CS;
	from N_100004547;
	to N_L_91483_sec_C;
	configuration Xfrm_config_PV_L_91483_C;
}

object transformer {
	name Xfrm_L_130456_B;
	phases BS;
	from N_100051924;
	to N_L_130456_sec_B;
	configuration Xfrm_config_PV_L_130456_B;
}

object transformer {
	name Xfrm_L_130456_A;
	phases AS;
	from N_100051924;
	to N_L_130456_sec_A;
	configuration Xfrm_config_PV_L_130456_A;
}

object transformer {
	name Xfrm_L_15194_B;
	phases BS;
	from N_100030034;
	to N_L_15194_sec_B;
	configuration Xfrm_config_PV_L_15194_B;
}

object transformer {
	name Xfrm_L_101705_A;
	phases AS;
	from N_100110120;
	to N_L_101705_sec_A;
	configuration Xfrm_config_PV_L_101705_A;
}

object transformer {
	name Xfrm_L_106867_B;
	phases BS;
	from N_100110145;
	to N_L_106867_sec_B;
	configuration Xfrm_config_PV_L_106867_B;
}

object transformer {
	name Xfrm_L_106867_A;
	phases AS;
	from N_100110145;
	to N_L_106867_sec_A;
	configuration Xfrm_config_PV_L_106867_A;
}

object transformer {
	name Xfrm_L_136221_C;
	phases CS;
	from N_100004515;
	to N_L_136221_sec_C;
	configuration Xfrm_config_PV_L_136221_C;
}

object transformer {
	name Xfrm_L_136221_B;
	phases BS;
	from N_100004515;
	to N_L_136221_sec_B;
	configuration Xfrm_config_PV_L_136221_B;
}

object transformer {
	name Xfrm_L_144542_B;
	phases BS;
	from N_100110107;
	to N_L_144542_sec_B;
	configuration Xfrm_config_PV_L_144542_B;
}


object transformer {
	name Xfrm_L_144542_A;
	phases AS;
	from N_100110107;
	to N_L_144542_sec_A;
	configuration Xfrm_config_PV_L_144542_A;
}

object transformer {
	name Xfrm_L_131620_A;
	phases AS;
	from N_100080273;
	to N_L_131620_sec_A;
	configuration Xfrm_config_PV_L_131620_A;
}

object transformer {
	name Xfrm_L_131620_C;
	phases CS;
	from N_100080273;
	to N_L_131620_sec_C;
	configuration Xfrm_config_PV_L_131620_C;
}

object transformer {
	name Xfrm_L_100868_C;
	phases CS;
	from N_100150293;
	to N_L_100868_sec_C;
	configuration Xfrm_config_PV_L_100868_C;
}

object transformer {
	name Xfrm_L_100868_B;
	phases BS;
	from N_100150293;
	to N_L_100868_sec_B;
	configuration Xfrm_config_PV_L_100868_B;
}

object transformer {
	name Xfrm_L_129736_A;
	phases AS;
	from N_100162129;
	to N_L_129736_sec_A;
	configuration Xfrm_config_PV_L_129736_A;
}

object transformer {
	name Xfrm_L_129736_B;
	phases BS;
	from N_100162129;
	to N_L_129736_sec_B;
	configuration Xfrm_config_PV_L_129736_B;
}

object transformer {
	name Xfrm_L_111654_B;
	phases BS;
	from N_100030039;
	to N_L_111654_sec_B;
	configuration Xfrm_config_PV_L_111654_B;
}

object transformer {
	name Xfrm_L_111654_A;
	phases AS;
	from N_100030039;
	to N_L_111654_sec_A;
	configuration Xfrm_config_PV_L_111654_A;
}

object transformer {
	name Xfrm_L_129946_C;
	phases CS;
	from N_100004547;
	to N_L_129946_sec_C;
	configuration Xfrm_config_PV_L_129946_C;
}

object transformer {
	name Xfrm_L_129946_B;
	phases BS;
	from N_100004547;
	to N_L_129946_sec_B;
	configuration Xfrm_config_PV_L_129946_B;
}

object transformer {
	name Xfrm_L_8986_A;
	phases AS;
	from N_100013935;
	to N_L_8986_sec_A;
	configuration Xfrm_config_PV_L_8986_A;
}

object transformer {
	name Xfrm_L_137324_A;
	phases AS;
	from N_100093809;
	to N_L_137324_sec_A;
	configuration Xfrm_config_PV_L_137324_A;
}


object transformer {
	name Xfrm_L_129732_A;
	phases AS;
	from N_100162129;
	to N_L_129732_sec_A;
	configuration Xfrm_config_PV_L_129732_A;
}

object transformer {
	name Xfrm_L_129732_B;
	phases BS;
	from N_100162129;
	to N_L_129732_sec_B;
	configuration Xfrm_config_PV_L_129732_B;
}

object transformer {
	name Xfrm_L_13077_A;
	phases AS;
	from N_100106295;
	to N_L_13077_sec_A;
	configuration Xfrm_config_PV_L_13077_A;
}

object transformer {
	name Xfrm_L_13077_B;
	phases BS;
	from N_100106295;
	to N_L_13077_sec_B;
	configuration Xfrm_config_PV_L_13077_B;
}


object transformer {
	name Xfrm_L_131851_B;
	phases BS;
	from N_100092648;
	to N_L_131851_sec_B;
	configuration Xfrm_config_PV_L_131851_B;
}

object transformer {
	name Xfrm_L_131851_A;
	phases AS;
	from N_100092648;
	to N_L_131851_sec_A;
	configuration Xfrm_config_PV_L_131851_A;
}

object transformer {
	name Xfrm_L_129740_B;
	phases BS;
	from N_100162147;
	to N_L_129740_sec_B;
	configuration Xfrm_config_PV_L_129740_B;
}

object transformer {
	name Xfrm_L_129738_B;
	phases BS;
	from N_100162144;
	to N_L_129738_sec_B;
	configuration Xfrm_config_PV_L_129738_B;
}

object transformer {
	name Xfrm_L_129738_A;
	phases AS;
	from N_100162144;
	to N_L_129738_sec_A;
	configuration Xfrm_config_PV_L_129738_A;
}

object transformer {
	name Xfrm_L_131937_B;
	phases BS;
	from N_100110129;
	to N_L_131937_sec_B;
	configuration Xfrm_config_PV_L_131937_B;
}

object transformer {
	name Xfrm_L_131937_A;
	phases AS;
	from N_100110129;
	to N_L_131937_sec_A;
	configuration Xfrm_config_PV_L_131937_A;
}

object transformer {
	name Xfrm_L_129734_B;
	phases BS;
	from N_100162129;
	to N_L_129734_sec_B;
	configuration Xfrm_config_PV_L_129734_B;
}

object transformer {
	name Xfrm_L_129734_A;
	phases AS;
	from N_100162129;
	to N_L_129734_sec_A;
	configuration Xfrm_config_PV_L_129734_A;
}

object transformer {
	name Xfrm_L_2034_B;
	phases BS;
	from N_100104951;
	to N_L_2034_sec_B;
	configuration Xfrm_config_PV_L_2034_B;
}

object transformer {
	name Xfrm_L_2034_A;
	phases AS;
	from N_100104951;
	to N_L_2034_sec_A;
	configuration Xfrm_config_PV_L_2034_A;
}


object transformer {
	name Xfrm_L_137324_B;
	phases BS;
	from N_100093809;
	to N_L_137324_sec_B;
	configuration Xfrm_config_PV_L_137324_B;
}


object transformer {
	name Xfrm_L_137237_B;
	phases BS;
	from N_100004477;
	to N_L_137237_sec_B;
	configuration Xfrm_config_PV_L_137237_B;
}

object transformer {
	name Xfrm_L_137237_A;
	phases AS;
	from N_100004477;
	to N_L_137237_sec_A;
	configuration Xfrm_config_PV_L_137237_A;
}


object transformer {
	name Xfrm_L_111572_C;
	phases CS;
	from N_100079882;
	to N_L_111572_sec_C;
	configuration Xfrm_config_PV_L_111572_C;
}


object transformer {
	name Xfrm_L_101705_B;
	phases BS;
	from N_100110120;
	to N_L_101705_sec_B;
	configuration Xfrm_config_PV_L_101705_B;
}


object transformer {
	name Xfrm_L_8986_C;
	phases CS;
	from N_100013935;
	to N_L_8986_sec_C;
	configuration Xfrm_config_PV_L_8986_C;
}

object transformer {
	name Xfrm_L_20456_A;
	phases AS;
	from N_100162147;
	to N_L_20456_sec_A;
	configuration Xfrm_config_PV_L_20456_A;
}

object transformer {
	name Xfrm_L_20456_B;
	phases BS;
	from N_100162147;
	to N_L_20456_sec_B;
	configuration Xfrm_config_PV_L_20456_B;
}

object transformer {
	name Xfrm_L_8986_B;
	phases BS;
	from N_100013935;
	to N_L_8986_sec_B;
	configuration Xfrm_config_PV_L_8986_B;
}


object transformer {
	name Xfrm_L_111572_B;
	phases BS;
	from N_100079882;
	to N_L_111572_sec_B;
	configuration Xfrm_config_PV_L_111572_B;
}

object transformer {
	name Xfrm_L_129749_B;
	phases BS;
	from N_100162144;
	to N_L_129749_sec_B;
	configuration Xfrm_config_PV_L_129749_B;
}

object transformer {
	name Xfrm_L_20470_A;
	phases AS;
	from N_100162129;
	to N_L_20470_sec_A;
	configuration Xfrm_config_PV_L_20470_A;
}

object transformer {
	name Xfrm_L_20470_B;
	phases BS;
	from N_100162129;
	to N_L_20470_sec_B;
	configuration Xfrm_config_PV_L_20470_B;
}


object transformer {
	name Xfrm_L_129750_A;
	phases AS;
	from N_100162144;
	to N_L_129750_sec_A;
	configuration Xfrm_config_PV_L_129750_A;
}

object transformer {
	name Xfrm_L_129750_B;
	phases BS;
	from N_100162144;
	to N_L_129750_sec_B;
	configuration Xfrm_config_PV_L_129750_B;
}

object transformer {
	name Xfrm_L_135392_B;
	phases BS;
	from N_100106295;
	to N_L_135392_sec_B;
	configuration Xfrm_config_PV_L_135392_B;
}

object transformer {
	name Xfrm_L_135392_A;
	phases AS;
	from N_100106295;
	to N_L_135392_sec_A;
	configuration Xfrm_config_PV_L_135392_A;
}

object transformer {
	name Xfrm_L_82002_B;
	phases BS;
	from N_100048985;
	to N_L_82002_sec_B;
	configuration Xfrm_config_PV_L_82002_B;
}

object transformer {
	name Xfrm_L_82002_A;
	phases AS;
	from N_100048985;
	to N_L_82002_sec_A;
	configuration Xfrm_config_PV_L_82002_A;
}

object transformer {
	name Xfrm_L_20458_B;
	phases BS;
	from N_100162147;
	to N_L_20458_sec_B;
	configuration Xfrm_config_PV_L_20458_B;
}

object transformer {
	name Xfrm_L_137256_A;
	phases AS;
	from N_100093251;
	to N_L_137256_sec_A;
	configuration Xfrm_config_PV_L_137256_A;
}

object transformer {
	name Xfrm_L_137256_B;
	phases BS;
	from N_100093251;
	to N_L_137256_sec_B;
	configuration Xfrm_config_PV_L_137256_B;
}

object transformer {
	name Xfrm_L_20458_A;
	phases AS;
	from N_100162147;
	to N_L_20458_sec_A;
	configuration Xfrm_config_PV_L_20458_A;
}

object transformer {
	name Xfrm_L_120152_C;
	phases CS;
	from N_100079882;
	to N_L_120152_sec_C;
	configuration Xfrm_config_PV_L_120152_C;
}

object transformer {
	name Xfrm_L_120152_B;
	phases BS;
	from N_100079882;
	to N_L_120152_sec_B;
	configuration Xfrm_config_PV_L_120152_B;
}

object transformer {
	name Xfrm_L_129749_A;
	phases AS;
	from N_100162144;
	to N_L_129749_sec_A;
	configuration Xfrm_config_PV_L_129749_A;
}

object transformer {
	name Xfrm_L_125886_B;
	phases BS;
	from N_100093644;
	to N_L_125886_sec_B;
	configuration Xfrm_config_PV_L_125886_B;
}

object transformer {
	name Xfrm_L_125886_A;
	phases AS;
	from N_100093644;
	to N_L_125886_sec_A;
	configuration Xfrm_config_PV_L_125886_A;
}

object transformer {
	name Xfrm_L_106432_B;
	phases BS;
	from N_100122324;
	to N_L_106432_sec_B;
	configuration Xfrm_config_PV_L_106432_B;
}

object transformer {
	name Xfrm_L_137826_C;
	phases CS;
	from N_100150289;
	to N_L_137826_sec_C;
	configuration Xfrm_config_PV_L_137826_C;
}

object transformer {
	name Xfrm_L_137826_B;
	phases BS;
	from N_100150289;
	to N_L_137826_sec_B;
	configuration Xfrm_config_PV_L_137826_B;
}

object transformer {
	name Xfrm_L_111042_C;
	phases CS;
	from N_100004550;
	to N_L_111042_sec_C;
	configuration Xfrm_config_PV_L_111042_C;
}

object transformer {
	name Xfrm_L_75538_B;
	phases BS;
	from N_100110107;
	to N_L_75538_sec_B;
	configuration Xfrm_config_PV_L_75538_B;
}

object transformer {
	name Xfrm_L_75538_A;
	phases AS;
	from N_100110107;
	to N_L_75538_sec_A;
	configuration Xfrm_config_PV_L_75538_A;
}

object transformer {
	name Xfrm_L_111042_B;
	phases BS;
	from N_100004550;
	to N_L_111042_sec_B;
	configuration Xfrm_config_PV_L_111042_B;
}

object transformer {
	name Xfrm_L_136177_C;
	phases CS;
	from N_100004547;
	to N_L_136177_sec_C;
	configuration Xfrm_config_PV_L_136177_C;
}

object transformer {
	name Xfrm_L_136177_B;
	phases BS;
	from N_100004547;
	to N_L_136177_sec_B;
	configuration Xfrm_config_PV_L_136177_B;
}


object transformer {
	name Xfrm_L_129243_A;
	phases AS;
	from N_100162144;
	to N_L_129243_sec_A;
	configuration Xfrm_config_PV_L_129243_A;
}

object transformer {
	name Xfrm_L_129243_B;
	phases BS;
	from N_100162144;
	to N_L_129243_sec_B;
	configuration Xfrm_config_PV_L_129243_B;
}


object transformer {
	name Xfrm_L_99751_A;
	phases AS;
	from N_100110108;
	to N_L_99751_sec_A;
	configuration Xfrm_config_PV_L_99751_A;
}

object transformer {
	name Xfrm_L_130740_A;
	phases AS;
	from N_100031699;
	to N_L_130740_sec_A;
	configuration Xfrm_config_PV_L_130740_A;
}

object transformer {
	name Xfrm_L_130740_C;
	phases CS;
	from N_100031699;
	to N_L_130740_sec_C;
	configuration Xfrm_config_PV_L_130740_C;
}

object transformer {
	name Xfrm_L_93471_C;
	phases CS;
	from N_100004551;
	to N_L_93471_sec_C;
	configuration Xfrm_config_PV_L_93471_C;
}


object transformer {
	name Xfrm_L_10430_B;
	phases BS;
	from N_100033093;
	to N_L_10430_sec_B;
	configuration Xfrm_config_PV_L_10430_B;
}

object transformer {
	name Xfrm_L_10430_A;
	phases AS;
	from N_100033093;
	to N_L_10430_sec_A;
	configuration Xfrm_config_PV_L_10430_A;
}

object transformer {
	name Xfrm_L_113286_B;
	phases BS;
	from N_100135996;
	to N_L_113286_sec_B;
	configuration Xfrm_config_PV_L_113286_B;
}

object transformer {
	name Xfrm_L_131716_B;
	phases BS;
	from N_100020354;
	to N_L_131716_sec_B;
	configuration Xfrm_config_PV_L_131716_B;
}

object transformer {
	name Xfrm_L_131716_A;
	phases AS;
	from N_100020354;
	to N_L_131716_sec_A;
	configuration Xfrm_config_PV_L_131716_A;
}

object transformer {
	name Xfrm_L_10488_B;
	phases BS;
	from N_100095375;
	to N_L_10488_sec_B;
	configuration Xfrm_config_PV_L_10488_B;
}

object transformer {
	name Xfrm_L_10488_A;
	phases AS;
	from N_100095375;
	to N_L_10488_sec_A;
	configuration Xfrm_config_PV_L_10488_A;
}

object transformer {
	name Xfrm_L_106328_B;
	phases BS;
	from N_100110142;
	to N_L_106328_sec_B;
	configuration Xfrm_config_PV_L_106328_B;
}

object transformer {
	name Xfrm_L_106328_C;
	phases CS;
	from N_100110142;
	to N_L_106328_sec_C;
	configuration Xfrm_config_PV_L_106328_C;
}

object transformer {
	name Xfrm_L_20459_B;
	phases BS;
	from N_100162147;
	to N_L_20459_sec_B;
	configuration Xfrm_config_PV_L_20459_B;
}

object transformer {
	name Xfrm_L_20459_A;
	phases AS;
	from N_100162147;
	to N_L_20459_sec_A;
	configuration Xfrm_config_PV_L_20459_A;
}


object transformer {
	name Xfrm_L_20455_B;
	phases BS;
	from N_100162144;
	to N_L_20455_sec_B;
	configuration Xfrm_config_PV_L_20455_B;
}

object transformer {
	name Xfrm_L_20455_A;
	phases AS;
	from N_100162144;
	to N_L_20455_sec_A;
	configuration Xfrm_config_PV_L_20455_A;
}

object transformer {
	name Xfrm_L_132674_C;
	phases CS;
	from N_100123093;
	to N_L_132674_sec_C;
	configuration Xfrm_config_PV_L_132674_C;
}

object transformer {
	name Xfrm_L_20457_A;
	phases AS;
	from N_100162147;
	to N_L_20457_sec_A;
	configuration Xfrm_config_PV_L_20457_A;
}

object transformer {
	name Xfrm_L_111583_C;
	phases CS;
	from N_100079882;
	to N_L_111583_sec_C;
	configuration Xfrm_config_PV_L_111583_C;
}

object transformer {
	name Xfrm_L_111583_B;
	phases BS;
	from N_100079882;
	to N_L_111583_sec_B;
	configuration Xfrm_config_PV_L_111583_B;
}

object transformer {
	name Xfrm_L_132674_A;
	phases AS;
	from N_100123093;
	to N_L_132674_sec_A;
	configuration Xfrm_config_PV_L_132674_A;
}

object transformer {
	name Xfrm_L_136569_B;
	phases BS;
	from N_100092812;
	to N_L_136569_sec_B;
	configuration Xfrm_config_PV_L_136569_B;
}

object transformer {
	name Xfrm_L_136569_C;
	phases CS;
	from N_100092812;
	to N_L_136569_sec_C;
	configuration Xfrm_config_PV_L_136569_C;
}

object transformer {
	name Xfrm_L_136569_A;
	phases AS;
	from N_100092812;
	to N_L_136569_sec_A;
	configuration Xfrm_config_PV_L_136569_A;
}

object transformer {
	name Xfrm_L_95107_B;
	phases BS;
	from N_100104951;
	to N_L_95107_sec_B;
	configuration Xfrm_config_PV_L_95107_B;
}

object transformer {
	name Xfrm_L_95107_A;
	phases AS;
	from N_100104951;
	to N_L_95107_sec_A;
	configuration Xfrm_config_PV_L_95107_A;
}


object transformer {
	name Xfrm_L_99751_B;
	phases BS;
	from N_100110108;
	to N_L_99751_sec_B;
	configuration Xfrm_config_PV_L_99751_B;
}

object transformer {
	name Xfrm_L_129753_C;
	phases CS;
	from N_100084031;
	to N_L_129753_sec_C;
	configuration Xfrm_config_PV_L_129753_C;
}

object transformer {
	name Xfrm_L_113225_A;
	phases AS;
	from N_100150284;
	to N_L_113225_sec_A;
	configuration Xfrm_config_PV_L_113225_A;
}

object transformer {
	name Xfrm_L_129753_A;
	phases AS;
	from N_100084031;
	to N_L_129753_sec_A;
	configuration Xfrm_config_PV_L_129753_A;
}

object transformer {
	name Xfrm_L_113225_C;
	phases CS;
	from N_100150284;
	to N_L_113225_sec_C;
	configuration Xfrm_config_PV_L_113225_C;
}

object transformer {
	name Xfrm_L_20471_A;
	phases AS;
	from N_100162137;
	to N_L_20471_sec_A;
	configuration Xfrm_config_PV_L_20471_A;
}

object transformer {
	name Xfrm_L_20471_B;
	phases BS;
	from N_100162137;
	to N_L_20471_sec_B;
	configuration Xfrm_config_PV_L_20471_B;
}

object transformer {
	name Xfrm_L_106303_B;
	phases BS;
	from N_100048984;
	to N_L_106303_sec_B;
	configuration Xfrm_config_PV_L_106303_B;
}

object transformer {
	name Xfrm_L_106303_A;
	phases AS;
	from N_100048984;
	to N_L_106303_sec_A;
	configuration Xfrm_config_PV_L_106303_A;
}

object transformer {
	name Xfrm_L_1996_A;
	phases AS;
	from N_100071004;
	to N_L_1996_sec_A;
	configuration Xfrm_config_PV_L_1996_A;
}


object transformer {
	name Xfrm_L_111591_A;
	phases AS;
	from N_100110120;
	to N_L_111591_sec_A;
	configuration Xfrm_config_PV_L_111591_A;
}

object transformer {
	name Xfrm_L_111591_B;
	phases BS;
	from N_100110120;
	to N_L_111591_sec_B;
	configuration Xfrm_config_PV_L_111591_B;
}

object transformer {
	name Xfrm_L_102428_A;
	phases AS;
	from N_100110120;
	to N_L_102428_sec_A;
	configuration Xfrm_config_PV_L_102428_A;
}

object transformer {
	name Xfrm_L_102428_B;
	phases BS;
	from N_100110120;
	to N_L_102428_sec_B;
	configuration Xfrm_config_PV_L_102428_B;
}

object transformer {
	name Xfrm_L_90070_C;
	phases CS;
	from N_100150284;
	to N_L_90070_sec_C;
	configuration Xfrm_config_PV_L_90070_C;
}

object transformer {
	name Xfrm_L_90070_A;
	phases AS;
	from N_100150284;
	to N_L_90070_sec_A;
	configuration Xfrm_config_PV_L_90070_A;
}

object transformer {
	name Xfrm_L_131996_A;
	phases AS;
	from N_100076169;
	to N_L_131996_sec_A;
	configuration Xfrm_config_PV_L_131996_A;
}

object transformer {
	name Xfrm_L_131996_B;
	phases BS;
	from N_100076169;
	to N_L_131996_sec_B;
	configuration Xfrm_config_PV_L_131996_B;
}

object transformer {
	name Xfrm_L_102426_B;
	phases BS;
	from N_100051920;
	to N_L_102426_sec_B;
	configuration Xfrm_config_PV_L_102426_B;
}

object transformer {
	name Xfrm_L_102426_A;
	phases AS;
	from N_100051920;
	to N_L_102426_sec_A;
	configuration Xfrm_config_PV_L_102426_A;
}


object transformer {
	name Xfrm_L_125407_B;
	phases BS;
	from N_100110143;
	to N_L_125407_sec_B;
	configuration Xfrm_config_PV_L_125407_B;
}


object transformer {
	name Xfrm_L_137884_B;
	phases BS;
	from N_100110107;
	to N_L_137884_sec_B;
	configuration Xfrm_config_PV_L_137884_B;
}

object transformer {
	name Xfrm_L_137884_A;
	phases AS;
	from N_100110107;
	to N_L_137884_sec_A;
	configuration Xfrm_config_PV_L_137884_A;
}

object transformer {
	name Xfrm_L_111827_C;
	phases CS;
	from N_100110143;
	to N_L_111827_sec_C;
	configuration Xfrm_config_PV_L_111827_C;
}

object transformer {
	name Xfrm_L_95029_B;
	phases BS;
	from N_100108251;
	to N_L_95029_sec_B;
	configuration Xfrm_config_PV_L_95029_B;
}

object transformer {
	name Xfrm_L_95029_C;
	phases CS;
	from N_100108251;
	to N_L_95029_sec_C;
	configuration Xfrm_config_PV_L_95029_C;
}

object transformer {
	name Xfrm_L_140996_A;
	phases AS;
	from N_100020363;
	to N_L_140996_sec_A;
	configuration Xfrm_config_PV_L_140996_A;
}

object transformer {
	name Xfrm_L_140996_C;
	phases CS;
	from N_100020363;
	to N_L_140996_sec_C;
	configuration Xfrm_config_PV_L_140996_C;
}

object transformer {
	name Xfrm_L_140996_B;
	phases BS;
	from N_100020363;
	to N_L_140996_sec_B;
	configuration Xfrm_config_PV_L_140996_B;
}


object transformer {
	name Xfrm_L_101696_C;
	phases CS;
	from N_100110143;
	to N_L_101696_sec_C;
	configuration Xfrm_config_PV_L_101696_C;
}

object transformer {
	name Xfrm_L_101696_B;
	phases BS;
	from N_100110143;
	to N_L_101696_sec_B;
	configuration Xfrm_config_PV_L_101696_B;
}

object transformer {
	name Xfrm_L_123632_C;
	phases CS;
	from N_100150266;
	to N_L_123632_sec_C;
	configuration Xfrm_config_PV_L_123632_C;
}

object transformer {
	name Xfrm_L_123632_A;
	phases AS;
	from N_100150266;
	to N_L_123632_sec_A;
	configuration Xfrm_config_PV_L_123632_A;
}

object transformer {
	name Xfrm_L_130709_A;
	phases AS;
	from N_100057862;
	to N_L_130709_sec_A;
	configuration Xfrm_config_PV_L_130709_A;
}

object transformer {
	name Xfrm_L_130709_B;
	phases BS;
	from N_100057862;
	to N_L_130709_sec_B;
	configuration Xfrm_config_PV_L_130709_B;
}

object transformer {
	name Xfrm_L_111302_B;
	phases BS;
	from N_100004519;
	to N_L_111302_sec_B;
	configuration Xfrm_config_PV_L_111302_B;
}

object transformer {
	name Xfrm_L_111302_A;
	phases AS;
	from N_100004519;
	to N_L_111302_sec_A;
	configuration Xfrm_config_PV_L_111302_A;
}


object transformer {
	name Xfrm_L_112252_C;
	phases CS;
	from N_100004550;
	to N_L_112252_sec_C;
	configuration Xfrm_config_PV_L_112252_C;
}

object transformer {
	name Xfrm_L_112252_B;
	phases BS;
	from N_100004550;
	to N_L_112252_sec_B;
	configuration Xfrm_config_PV_L_112252_B;
}


object transformer {
	name Xfrm_L_137602_C;
	phases CS;
	from N_100110547;
	to N_L_137602_sec_C;
	configuration Xfrm_config_PV_L_137602_C;
}

object transformer {
	name Xfrm_L_137602_B;
	phases BS;
	from N_100110547;
	to N_L_137602_sec_B;
	configuration Xfrm_config_PV_L_137602_B;
}

object transformer {
	name Xfrm_L_137602_A;
	phases AS;
	from N_100110547;
	to N_L_137602_sec_A;
	configuration Xfrm_config_PV_L_137602_A;
}


object transformer {
	name Xfrm_L_136836_C;
	phases CS;
	from N_100135996;
	to N_L_136836_sec_C;
	configuration Xfrm_config_PV_L_136836_C;
}

object transformer {
	name Xfrm_L_136836_B;
	phases BS;
	from N_100135996;
	to N_L_136836_sec_B;
	configuration Xfrm_config_PV_L_136836_B;
}

object transformer {
	name Xfrm_L_20462_B;
	phases BS;
	from N_100162129;
	to N_L_20462_sec_B;
	configuration Xfrm_config_PV_L_20462_B;
}

object transformer {
	name Xfrm_L_137088_C;
	phases CS;
	from N_100030032;
	to N_L_137088_sec_C;
	configuration Xfrm_config_PV_L_137088_C;
}

object transformer {
	name Xfrm_L_137088_B;
	phases BS;
	from N_100030032;
	to N_L_137088_sec_B;
	configuration Xfrm_config_PV_L_137088_B;
}

object transformer {
	name Xfrm_L_137088_A;
	phases AS;
	from N_100030032;
	to N_L_137088_sec_A;
	configuration Xfrm_config_PV_L_137088_A;
}

object transformer {
	name Xfrm_L_106167_C;
	phases CS;
	from N_100150289;
	to N_L_106167_sec_C;
	configuration Xfrm_config_PV_L_106167_C;
}

object transformer {
	name Xfrm_L_106167_B;
	phases BS;
	from N_100150289;
	to N_L_106167_sec_B;
	configuration Xfrm_config_PV_L_106167_B;
}

object transformer {
	name Xfrm_L_6311_C;
	phases CS;
	from N_100076134;
	to N_L_6311_sec_C;
	configuration Xfrm_config_PV_L_6311_C;
}

object transformer {
	name Xfrm_L_6311_B;
	phases BS;
	from N_100076134;
	to N_L_6311_sec_B;
	configuration Xfrm_config_PV_L_6311_B;
}

object transformer {
	name Xfrm_L_6311_A;
	phases AS;
	from N_100076134;
	to N_L_6311_sec_A;
	configuration Xfrm_config_PV_L_6311_A;
}

object transformer {
	name Xfrm_L_129740_A;
	phases AS;
	from N_100162147;
	to N_L_129740_sec_A;
	configuration Xfrm_config_PV_L_129740_A;
}

object transformer {
	name Xfrm_L_20468_B;
	phases BS;
	from N_100162129;
	to N_L_20468_sec_B;
	configuration Xfrm_config_PV_L_20468_B;
}

object transformer {
	name Xfrm_L_20468_A;
	phases AS;
	from N_100162129;
	to N_L_20468_sec_A;
	configuration Xfrm_config_PV_L_20468_A;
}

object transformer {
	name Xfrm_L_114119_B;
	phases BS;
	from N_100110380;
	to N_L_114119_sec_B;
	configuration Xfrm_config_PV_L_114119_B;
}

object transformer {
	name Xfrm_L_114119_A;
	phases AS;
	from N_100110380;
	to N_L_114119_sec_A;
	configuration Xfrm_config_PV_L_114119_A;
}

object transformer {
	name Xfrm_L_129742_A;
	phases AS;
	from N_100162147;
	to N_L_129742_sec_A;
	configuration Xfrm_config_PV_L_129742_A;
}

object transformer {
	name Xfrm_L_129742_B;
	phases BS;
	from N_100162147;
	to N_L_129742_sec_B;
	configuration Xfrm_config_PV_L_129742_B;
}

object transformer {
	name Xfrm_L_136315_A;
	phases AS;
	from N_100084030;
	to N_L_136315_sec_A;
	configuration Xfrm_config_PV_L_136315_A;
}

object transformer {
	name Xfrm_L_129277_A;
	phases AS;
	from N_100080280;
	to N_L_129277_sec_A;
	configuration Xfrm_config_PV_L_129277_A;
}

object transformer {
	name Xfrm_L_136315_C;
	phases CS;
	from N_100084030;
	to N_L_136315_sec_C;
	configuration Xfrm_config_PV_L_136315_C;
}

object transformer {
	name Xfrm_L_129277_C;
	phases CS;
	from N_100080280;
	to N_L_129277_sec_C;
	configuration Xfrm_config_PV_L_129277_C;
}

object transformer {
	name Xfrm_L_132747_A;
	phases AS;
	from N_100083944;
	to N_L_132747_sec_A;
	configuration Xfrm_config_PV_L_132747_A;
}

object transformer {
	name Xfrm_L_132747_B;
	phases BS;
	from N_100083944;
	to N_L_132747_sec_B;
	configuration Xfrm_config_PV_L_132747_B;
}

object transformer {
	name Xfrm_L_132747_C;
	phases CS;
	from N_100083944;
	to N_L_132747_sec_C;
	configuration Xfrm_config_PV_L_132747_C;
}


object transformer {
	name Xfrm_L_20464_B;
	phases BS;
	from N_100162129;
	to N_L_20464_sec_B;
	configuration Xfrm_config_PV_L_20464_B;
}

object transformer {
	name Xfrm_L_20464_A;
	phases AS;
	from N_100162129;
	to N_L_20464_sec_A;
	configuration Xfrm_config_PV_L_20464_A;
}

object transformer {
	name Xfrm_L_106432_C;
	phases CS;
	from N_100122324;
	to N_L_106432_sec_C;
	configuration Xfrm_config_PV_L_106432_C;
}

object transformer {
	name Xfrm_L_136697_C;
	phases CS;
	from N_100031713;
	to N_L_136697_sec_C;
	configuration Xfrm_config_PV_L_136697_C;
}

object transformer {
	name Xfrm_L_136697_A;
	phases AS;
	from N_100031713;
	to N_L_136697_sec_A;
	configuration Xfrm_config_PV_L_136697_A;
}


object transformer {
	name Xfrm_L_20465_A;
	phases AS;
	from N_100162129;
	to N_L_20465_sec_A;
	configuration Xfrm_config_PV_L_20465_A;
}


object transformer {
	name Xfrm_L_20466_A;
	phases AS;
	from N_100162129;
	to N_L_20466_sec_A;
	configuration Xfrm_config_PV_L_20466_A;
}

object transformer {
	name Xfrm_L_129744_B;
	phases BS;
	from N_100162144;
	to N_L_129744_sec_B;
	configuration Xfrm_config_PV_L_129744_B;
}

object transformer {
	name Xfrm_L_129744_A;
	phases AS;
	from N_100162144;
	to N_L_129744_sec_A;
	configuration Xfrm_config_PV_L_129744_A;
}

object transformer {
	name Xfrm_L_20466_B;
	phases BS;
	from N_100162129;
	to N_L_20466_sec_B;
	configuration Xfrm_config_PV_L_20466_B;
}

object transformer {
	name Xfrm_L_137143_A;
	phases AS;
	from N_100004463;
	to N_L_137143_sec_A;
	configuration Xfrm_config_PV_L_137143_A;
}

object transformer {
	name Xfrm_L_137143_C;
	phases CS;
	from N_100004463;
	to N_L_137143_sec_C;
	configuration Xfrm_config_PV_L_137143_C;
}

object transformer {
	name Xfrm_L_137143_B;
	phases BS;
	from N_100004463;
	to N_L_137143_sec_B;
	configuration Xfrm_config_PV_L_137143_B;
}

object transformer {
	name Xfrm_L_135971_A;
	phases AS;
	from N_100073062;
	to N_L_135971_sec_A;
	configuration Xfrm_config_PV_L_135971_A;
}

object transformer {
	name Xfrm_L_135971_C;
	phases CS;
	from N_100073062;
	to N_L_135971_sec_C;
	configuration Xfrm_config_PV_L_135971_C;
}

object transformer {
	name Xfrm_L_129746_A;
	phases AS;
	from N_100162129;
	to N_L_129746_sec_A;
	configuration Xfrm_config_PV_L_129746_A;
}


object transformer {
	name Xfrm_L_129746_B;
	phases BS;
	from N_100162129;
	to N_L_129746_sec_B;
	configuration Xfrm_config_PV_L_129746_B;
}

object transformer {
	name Xfrm_L_93471_B;
	phases BS;
	from N_100004551;
	to N_L_93471_sec_B;
	configuration Xfrm_config_PV_L_93471_B;
}


object transformer {
	name Xfrm_L_11113_A;
	phases AS;
	from N_100092648;
	to N_L_11113_sec_A;
	configuration Xfrm_config_PV_L_11113_A;
}

object transformer {
	name Xfrm_L_11113_B;
	phases BS;
	from N_100092648;
	to N_L_11113_sec_B;
	configuration Xfrm_config_PV_L_11113_B;
}

object transformer {
	name Xfrm_L_111827_B;
	phases BS;
	from N_100110143;
	to N_L_111827_sec_B;
	configuration Xfrm_config_PV_L_111827_B;
}


object transformer {
	name Xfrm_L_20457_B;
	phases BS;
	from N_100162147;
	to N_L_20457_sec_B;
	configuration Xfrm_config_PV_L_20457_B;
}


object transformer {
	name Xfrm_L_137263_B;
	phases BS;
	from N_100110142;
	to N_L_137263_sec_B;
	configuration Xfrm_config_PV_L_137263_B;
}

object transformer {
	name Xfrm_L_137263_C;
	phases CS;
	from N_100110142;
	to N_L_137263_sec_C;
	configuration Xfrm_config_PV_L_137263_C;
}


object transformer {
	name Xfrm_L_129748_B;
	phases BS;
	from N_100162144;
	to N_L_129748_sec_B;
	configuration Xfrm_config_PV_L_129748_B;
}

object transformer {
	name Xfrm_L_129748_A;
	phases AS;
	from N_100162144;
	to N_L_129748_sec_A;
	configuration Xfrm_config_PV_L_129748_A;
}

object transformer {
	name Xfrm_L_20460_B;
	phases BS;
	from N_100162147;
	to N_L_20460_sec_B;
	configuration Xfrm_config_PV_L_20460_B;
}

object transformer {
	name Xfrm_L_20460_A;
	phases AS;
	from N_100162147;
	to N_L_20460_sec_A;
	configuration Xfrm_config_PV_L_20460_A;
}

//*********************************************
// Triplex meter Objects
//*********************************************
object triplex_meter {
	name N_L_59493_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_59493_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_59493_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20461_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20461_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132411_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132411_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_113286_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_126082_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_126082_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_126082_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111866_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111866_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136450_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136450_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20462_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20463_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20463_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_125407_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129737_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137453_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137453_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129737_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101062_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101062_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129733_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129733_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101460_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101460_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129741_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129741_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_6609_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129743_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129743_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_6609_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20469_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20469_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_102596_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_102596_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_147033_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_147033_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_118095_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_118095_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129739_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129739_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20465_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101105_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_1996_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20467_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20467_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_112802_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_112802_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_112802_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129735_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129735_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_10673_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_10673_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_10673_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129745_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129745_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129747_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129747_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_1005_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_1005_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_1005_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_125419_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137426_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137426_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_125419_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131766_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131766_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57156_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57156_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_15194_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131421_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131421_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_81196_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_81196_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136670_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136670_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136670_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_91483_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_91483_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_130456_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_130456_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_142431_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_142431_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_15194_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101705_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106867_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106867_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136221_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136221_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_144542_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_112941_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_144542_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_119658_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_119658_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131620_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131620_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_100868_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_100868_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129736_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129736_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111654_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111654_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129946_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129946_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_8986_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137324_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57154_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57154_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57154_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129732_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129732_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_33179_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_33179_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_13077_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_13077_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_112941_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106253_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_70540_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_70540_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_70540_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131851_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131851_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129557_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129557_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129740_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129738_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129738_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131937_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131937_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129734_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129734_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_74611_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_74611_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_74611_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_2034_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_2034_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57157_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137324_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57157_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137237_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137237_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_109530_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_109530_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111572_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_54515_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_75874_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_75874_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101705_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_75874_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57158_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57158_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57158_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_8986_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20456_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20456_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_8986_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_125389_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_125389_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_119212_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_119212_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_119212_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111817_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111817_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111817_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_54515_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_54515_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111572_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129749_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20470_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20470_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_79853_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_79853_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_79853_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129750_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129750_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_135392_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_135392_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136054_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136054_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136054_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_3352_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_3352_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_3352_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_82002_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_82002_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20458_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137256_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137256_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20458_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_120152_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_120152_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129749_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_125886_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_125886_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106432_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137826_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137826_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111042_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_75538_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_75538_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111042_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136177_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136177_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_84166_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_84166_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_84166_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129243_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129243_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_139780_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_99751_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_130740_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_130740_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_13451_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_93471_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_130463_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_10430_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_10430_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_113286_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131716_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131716_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_10488_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_10488_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106328_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106328_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20459_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20459_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_5413_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_5413_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136297_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136297_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20455_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20455_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132674_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20457_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111583_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111583_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132674_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136569_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136569_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136569_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_95107_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_95107_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_130463_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_99751_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101105_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129753_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_113225_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129753_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_113225_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20471_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20471_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_54477_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_54477_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_54477_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106303_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106303_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_56331_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_56331_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_1996_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_10924_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136433_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136433_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111591_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_112394_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_112394_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_112394_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111591_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_102428_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_102428_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_90070_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_90070_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131996_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131996_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_102426_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_102426_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131155_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_125407_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131155_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137884_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137884_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136251_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136251_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136251_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131206_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_131206_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132549_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132549_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_100880_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_100880_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_124485_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_124485_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_124485_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111827_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_95029_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_95029_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_140996_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_140996_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_140996_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_115697_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_115697_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111800_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111800_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101696_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101696_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_114035_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_114035_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_123632_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_123632_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_75823_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_75823_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_130709_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_130709_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_61093_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_61093_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132857_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111302_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111302_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132857_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136311_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_112252_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_112252_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_56330_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_56330_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_56330_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_67376_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_67376_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137602_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137602_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137602_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_54487_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136836_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136836_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_93895_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_93895_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20462_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129039_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129039_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129039_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137088_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137088_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137088_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106167_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106167_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_6311_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_6311_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_6311_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101097_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101097_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101097_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136311_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129740_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20468_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20468_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136311_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_114119_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_114119_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129742_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129742_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132548_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132548_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136315_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129277_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136315_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129277_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132747_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132747_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132747_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_57156_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_10924_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20464_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20464_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106432_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136697_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136697_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106253_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20465_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_106253_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20466_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129744_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129744_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20466_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137143_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137143_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137143_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_135971_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_135971_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129746_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101697_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_101697_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129746_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_93471_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_71673_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_71673_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_71673_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_11113_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_11113_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_111827_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_86434_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_86434_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_86434_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132585_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132857_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_132585_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_5408_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_5408_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_139780_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_13451_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20457_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_13451_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_100036_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_100036_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136285_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136285_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_136285_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137263_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_137263_sec_C;
	phases CS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_54487_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129748_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_129748_sec_A;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20460_sec_B;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name N_L_20460_sec_A;
	phases AS;
	nominal_voltage 120;
}

//*********************************************
// Inverter Objects
//*********************************************
object inverter {
	name inverter_L_59493_A;
	parent N_L_59493_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_59493_C;
	parent N_L_59493_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_59493_B;
	parent N_L_59493_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20461_B;
	parent N_L_20461_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20461_A;
	parent N_L_20461_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132411_B;
	parent N_L_132411_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132411_A;
	parent N_L_132411_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_113286_C;
	parent N_L_113286_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_126082_C;
	parent N_L_126082_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_126082_B;
	parent N_L_126082_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_126082_A;
	parent N_L_126082_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111866_B;
	parent N_L_111866_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111866_A;
	parent N_L_111866_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136450_B;
	parent N_L_136450_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136450_A;
	parent N_L_136450_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20462_A;
	parent N_L_20462_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20463_A;
	parent N_L_20463_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20463_B;
	parent N_L_20463_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_125407_C;
	parent N_L_125407_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129737_A;
	parent N_L_129737_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137453_B;
	parent N_L_137453_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137453_A;
	parent N_L_137453_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129737_B;
	parent N_L_129737_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101062_B;
	parent N_L_101062_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101062_A;
	parent N_L_101062_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129733_A;
	parent N_L_129733_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129733_B;
	parent N_L_129733_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101460_B;
	parent N_L_101460_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101460_C;
	parent N_L_101460_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129741_B;
	parent N_L_129741_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129741_A;
	parent N_L_129741_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_6609_A;
	parent N_L_6609_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129743_A;
	parent N_L_129743_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129743_B;
	parent N_L_129743_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_6609_B;
	parent N_L_6609_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20469_B;
	parent N_L_20469_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20469_A;
	parent N_L_20469_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_102596_B;
	parent N_L_102596_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_102596_A;
	parent N_L_102596_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_147033_B;
	parent N_L_147033_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_147033_A;
	parent N_L_147033_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_118095_C;
	parent N_L_118095_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_118095_A;
	parent N_L_118095_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129739_B;
	parent N_L_129739_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129739_A;
	parent N_L_129739_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20465_B;
	parent N_L_20465_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101105_A;
	parent N_L_101105_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_1996_C;
	parent N_L_1996_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20467_A;
	parent N_L_20467_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20467_B;
	parent N_L_20467_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_112802_A;
	parent N_L_112802_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_112802_B;
	parent N_L_112802_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_112802_C;
	parent N_L_112802_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129735_B;
	parent N_L_129735_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129735_A;
	parent N_L_129735_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_10673_B;
	parent N_L_10673_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_10673_C;
	parent N_L_10673_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_10673_A;
	parent N_L_10673_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129745_B;
	parent N_L_129745_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129745_A;
	parent N_L_129745_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129747_A;
	parent N_L_129747_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129747_B;
	parent N_L_129747_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_1005_B;
	parent N_L_1005_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_1005_C;
	parent N_L_1005_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_1005_A;
	parent N_L_1005_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_125419_B;
	parent N_L_125419_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137426_B;
	parent N_L_137426_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137426_A;
	parent N_L_137426_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_125419_A;
	parent N_L_125419_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131766_B;
	parent N_L_131766_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131766_A;
	parent N_L_131766_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57156_C;
	parent N_L_57156_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57156_B;
	parent N_L_57156_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_15194_A;
	parent N_L_15194_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131421_B;
	parent N_L_131421_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131421_A;
	parent N_L_131421_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_81196_A;
	parent N_L_81196_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_81196_C;
	parent N_L_81196_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136670_C;
	parent N_L_136670_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136670_B;
	parent N_L_136670_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136670_A;
	parent N_L_136670_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_91483_B;
	parent N_L_91483_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_91483_C;
	parent N_L_91483_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_130456_B;
	parent N_L_130456_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_130456_A;
	parent N_L_130456_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_142431_B;
	parent N_L_142431_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_142431_A;
	parent N_L_142431_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_15194_B;
	parent N_L_15194_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101705_A;
	parent N_L_101705_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106867_B;
	parent N_L_106867_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106867_A;
	parent N_L_106867_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136221_C;
	parent N_L_136221_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136221_B;
	parent N_L_136221_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_144542_B;
	parent N_L_144542_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_112941_C;
	parent N_L_112941_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_144542_A;
	parent N_L_144542_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_119658_B;
	parent N_L_119658_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_119658_A;
	parent N_L_119658_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131620_A;
	parent N_L_131620_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131620_C;
	parent N_L_131620_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_100868_C;
	parent N_L_100868_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_100868_B;
	parent N_L_100868_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129736_A;
	parent N_L_129736_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129736_B;
	parent N_L_129736_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111654_B;
	parent N_L_111654_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111654_A;
	parent N_L_111654_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129946_C;
	parent N_L_129946_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129946_B;
	parent N_L_129946_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_8986_A;
	parent N_L_8986_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137324_A;
	parent N_L_137324_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57154_A;
	parent N_L_57154_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57154_C;
	parent N_L_57154_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57154_B;
	parent N_L_57154_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129732_A;
	parent N_L_129732_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129732_B;
	parent N_L_129732_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_33179_A;
	parent N_L_33179_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_33179_B;
	parent N_L_33179_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_13077_A;
	parent N_L_13077_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_13077_B;
	parent N_L_13077_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_112941_A;
	parent N_L_112941_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106253_C;
	parent N_L_106253_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_70540_A;
	parent N_L_70540_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_70540_C;
	parent N_L_70540_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_70540_B;
	parent N_L_70540_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131851_B;
	parent N_L_131851_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131851_A;
	parent N_L_131851_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129557_A;
	parent N_L_129557_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129557_B;
	parent N_L_129557_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129740_B;
	parent N_L_129740_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129738_B;
	parent N_L_129738_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129738_A;
	parent N_L_129738_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131937_B;
	parent N_L_131937_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131937_A;
	parent N_L_131937_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129734_B;
	parent N_L_129734_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129734_A;
	parent N_L_129734_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_74611_A;
	parent N_L_74611_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_74611_B;
	parent N_L_74611_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_74611_C;
	parent N_L_74611_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_2034_B;
	parent N_L_2034_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_2034_A;
	parent N_L_2034_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57157_B;
	parent N_L_57157_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137324_B;
	parent N_L_137324_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57157_A;
	parent N_L_57157_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137237_B;
	parent N_L_137237_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137237_A;
	parent N_L_137237_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_109530_B;
	parent N_L_109530_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_109530_A;
	parent N_L_109530_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111572_C;
	parent N_L_111572_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_54515_B;
	parent N_L_54515_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_75874_B;
	parent N_L_75874_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_75874_C;
	parent N_L_75874_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101705_B;
	parent N_L_101705_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_75874_A;
	parent N_L_75874_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57158_A;
	parent N_L_57158_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57158_C;
	parent N_L_57158_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57158_B;
	parent N_L_57158_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_8986_C;
	parent N_L_8986_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20456_A;
	parent N_L_20456_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20456_B;
	parent N_L_20456_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_8986_B;
	parent N_L_8986_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_125389_B;
	parent N_L_125389_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_125389_A;
	parent N_L_125389_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_119212_A;
	parent N_L_119212_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_119212_B;
	parent N_L_119212_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_119212_C;
	parent N_L_119212_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111817_C;
	parent N_L_111817_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111817_B;
	parent N_L_111817_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111817_A;
	parent N_L_111817_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_54515_A;
	parent N_L_54515_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_54515_C;
	parent N_L_54515_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111572_B;
	parent N_L_111572_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129749_B;
	parent N_L_129749_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20470_A;
	parent N_L_20470_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20470_B;
	parent N_L_20470_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_79853_C;
	parent N_L_79853_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_79853_B;
	parent N_L_79853_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_79853_A;
	parent N_L_79853_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129750_A;
	parent N_L_129750_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129750_B;
	parent N_L_129750_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_135392_B;
	parent N_L_135392_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_135392_A;
	parent N_L_135392_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136054_C;
	parent N_L_136054_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136054_B;
	parent N_L_136054_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136054_A;
	parent N_L_136054_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_3352_C;
	parent N_L_3352_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_3352_B;
	parent N_L_3352_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_3352_A;
	parent N_L_3352_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_82002_B;
	parent N_L_82002_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_82002_A;
	parent N_L_82002_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20458_B;
	parent N_L_20458_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137256_A;
	parent N_L_137256_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137256_B;
	parent N_L_137256_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20458_A;
	parent N_L_20458_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_120152_C;
	parent N_L_120152_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_120152_B;
	parent N_L_120152_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129749_A;
	parent N_L_129749_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_125886_B;
	parent N_L_125886_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_125886_A;
	parent N_L_125886_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106432_B;
	parent N_L_106432_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137826_C;
	parent N_L_137826_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137826_B;
	parent N_L_137826_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111042_C;
	parent N_L_111042_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_75538_B;
	parent N_L_75538_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_75538_A;
	parent N_L_75538_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111042_B;
	parent N_L_111042_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136177_C;
	parent N_L_136177_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136177_B;
	parent N_L_136177_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_84166_B;
	parent N_L_84166_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_84166_C;
	parent N_L_84166_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_84166_A;
	parent N_L_84166_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129243_A;
	parent N_L_129243_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129243_B;
	parent N_L_129243_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_139780_B;
	parent N_L_139780_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_99751_A;
	parent N_L_99751_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_130740_A;
	parent N_L_130740_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_130740_C;
	parent N_L_130740_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_13451_B;
	parent N_L_13451_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_93471_C;
	parent N_L_93471_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_130463_A;
	parent N_L_130463_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_10430_B;
	parent N_L_10430_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_10430_A;
	parent N_L_10430_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_113286_B;
	parent N_L_113286_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131716_B;
	parent N_L_131716_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131716_A;
	parent N_L_131716_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_10488_B;
	parent N_L_10488_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_10488_A;
	parent N_L_10488_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106328_B;
	parent N_L_106328_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106328_C;
	parent N_L_106328_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20459_B;
	parent N_L_20459_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20459_A;
	parent N_L_20459_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_5413_B;
	parent N_L_5413_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_5413_A;
	parent N_L_5413_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136297_B;
	parent N_L_136297_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136297_A;
	parent N_L_136297_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20455_B;
	parent N_L_20455_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20455_A;
	parent N_L_20455_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132674_C;
	parent N_L_132674_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20457_A;
	parent N_L_20457_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111583_C;
	parent N_L_111583_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111583_B;
	parent N_L_111583_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132674_A;
	parent N_L_132674_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136569_B;
	parent N_L_136569_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136569_C;
	parent N_L_136569_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136569_A;
	parent N_L_136569_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_95107_B;
	parent N_L_95107_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_95107_A;
	parent N_L_95107_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_130463_B;
	parent N_L_130463_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_99751_B;
	parent N_L_99751_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101105_B;
	parent N_L_101105_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129753_C;
	parent N_L_129753_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_113225_A;
	parent N_L_113225_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129753_A;
	parent N_L_129753_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_113225_C;
	parent N_L_113225_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20471_A;
	parent N_L_20471_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20471_B;
	parent N_L_20471_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_54477_A;
	parent N_L_54477_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_54477_B;
	parent N_L_54477_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_54477_C;
	parent N_L_54477_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106303_B;
	parent N_L_106303_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106303_A;
	parent N_L_106303_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_56331_B;
	parent N_L_56331_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_56331_A;
	parent N_L_56331_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_1996_A;
	parent N_L_1996_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_10924_B;
	parent N_L_10924_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136433_B;
	parent N_L_136433_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136433_A;
	parent N_L_136433_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111591_A;
	parent N_L_111591_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_112394_B;
	parent N_L_112394_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_112394_C;
	parent N_L_112394_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_112394_A;
	parent N_L_112394_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111591_B;
	parent N_L_111591_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_102428_A;
	parent N_L_102428_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_102428_B;
	parent N_L_102428_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_90070_C;
	parent N_L_90070_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_90070_A;
	parent N_L_90070_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131996_A;
	parent N_L_131996_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131996_B;
	parent N_L_131996_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_102426_B;
	parent N_L_102426_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_102426_A;
	parent N_L_102426_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131155_B;
	parent N_L_131155_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_125407_B;
	parent N_L_125407_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131155_A;
	parent N_L_131155_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137884_B;
	parent N_L_137884_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137884_A;
	parent N_L_137884_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136251_A;
	parent N_L_136251_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136251_B;
	parent N_L_136251_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136251_C;
	parent N_L_136251_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131206_A;
	parent N_L_131206_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_131206_B;
	parent N_L_131206_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132549_A;
	parent N_L_132549_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132549_B;
	parent N_L_132549_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_100880_A;
	parent N_L_100880_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_100880_C;
	parent N_L_100880_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_124485_B;
	parent N_L_124485_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_124485_C;
	parent N_L_124485_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_124485_A;
	parent N_L_124485_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111827_C;
	parent N_L_111827_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_95029_B;
	parent N_L_95029_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_95029_C;
	parent N_L_95029_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_140996_A;
	parent N_L_140996_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_140996_C;
	parent N_L_140996_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_140996_B;
	parent N_L_140996_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_115697_A;
	parent N_L_115697_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_115697_B;
	parent N_L_115697_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111800_B;
	parent N_L_111800_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111800_A;
	parent N_L_111800_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101696_C;
	parent N_L_101696_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101696_B;
	parent N_L_101696_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_114035_A;
	parent N_L_114035_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_114035_B;
	parent N_L_114035_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_123632_C;
	parent N_L_123632_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_123632_A;
	parent N_L_123632_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_75823_C;
	parent N_L_75823_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_75823_A;
	parent N_L_75823_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_130709_A;
	parent N_L_130709_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_130709_B;
	parent N_L_130709_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_61093_B;
	parent N_L_61093_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_61093_A;
	parent N_L_61093_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132857_A;
	parent N_L_132857_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111302_B;
	parent N_L_111302_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111302_A;
	parent N_L_111302_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132857_C;
	parent N_L_132857_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136311_A;
	parent N_L_136311_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_112252_C;
	parent N_L_112252_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_112252_B;
	parent N_L_112252_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_56330_B;
	parent N_L_56330_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_56330_C;
	parent N_L_56330_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_56330_A;
	parent N_L_56330_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_67376_A;
	parent N_L_67376_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_67376_B;
	parent N_L_67376_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137602_C;
	parent N_L_137602_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137602_B;
	parent N_L_137602_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137602_A;
	parent N_L_137602_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_54487_B;
	parent N_L_54487_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136836_C;
	parent N_L_136836_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136836_B;
	parent N_L_136836_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_93895_A;
	parent N_L_93895_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_93895_C;
	parent N_L_93895_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20462_B;
	parent N_L_20462_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129039_A;
	parent N_L_129039_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129039_B;
	parent N_L_129039_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129039_C;
	parent N_L_129039_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137088_C;
	parent N_L_137088_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137088_B;
	parent N_L_137088_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137088_A;
	parent N_L_137088_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106167_C;
	parent N_L_106167_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106167_B;
	parent N_L_106167_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_6311_C;
	parent N_L_6311_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_6311_B;
	parent N_L_6311_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_6311_A;
	parent N_L_6311_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101097_B;
	parent N_L_101097_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101097_C;
	parent N_L_101097_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101097_A;
	parent N_L_101097_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136311_C;
	parent N_L_136311_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129740_A;
	parent N_L_129740_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20468_B;
	parent N_L_20468_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20468_A;
	parent N_L_20468_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136311_B;
	parent N_L_136311_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_114119_B;
	parent N_L_114119_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_114119_A;
	parent N_L_114119_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129742_A;
	parent N_L_129742_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129742_B;
	parent N_L_129742_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132548_A;
	parent N_L_132548_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132548_B;
	parent N_L_132548_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136315_A;
	parent N_L_136315_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129277_A;
	parent N_L_129277_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136315_C;
	parent N_L_136315_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129277_C;
	parent N_L_129277_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132747_A;
	parent N_L_132747_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132747_B;
	parent N_L_132747_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132747_C;
	parent N_L_132747_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_57156_A;
	parent N_L_57156_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_10924_A;
	parent N_L_10924_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20464_B;
	parent N_L_20464_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20464_A;
	parent N_L_20464_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106432_C;
	parent N_L_106432_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136697_C;
	parent N_L_136697_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136697_A;
	parent N_L_136697_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106253_A;
	parent N_L_106253_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20465_A;
	parent N_L_20465_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_106253_B;
	parent N_L_106253_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20466_A;
	parent N_L_20466_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129744_B;
	parent N_L_129744_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129744_A;
	parent N_L_129744_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20466_B;
	parent N_L_20466_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137143_A;
	parent N_L_137143_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137143_C;
	parent N_L_137143_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137143_B;
	parent N_L_137143_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_135971_A;
	parent N_L_135971_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_135971_C;
	parent N_L_135971_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129746_A;
	parent N_L_129746_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101697_A;
	parent N_L_101697_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_101697_B;
	parent N_L_101697_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129746_B;
	parent N_L_129746_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_93471_B;
	parent N_L_93471_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_71673_C;
	parent N_L_71673_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_71673_B;
	parent N_L_71673_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_71673_A;
	parent N_L_71673_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_11113_A;
	parent N_L_11113_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_11113_B;
	parent N_L_11113_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_111827_B;
	parent N_L_111827_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_86434_A;
	parent N_L_86434_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_86434_B;
	parent N_L_86434_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_86434_C;
	parent N_L_86434_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132585_A;
	parent N_L_132585_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132857_B;
	parent N_L_132857_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_132585_C;
	parent N_L_132585_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_5408_B;
	parent N_L_5408_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_5408_A;
	parent N_L_5408_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_139780_A;
	parent N_L_139780_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_13451_A;
	parent N_L_13451_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20457_B;
	parent N_L_20457_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_13451_C;
	parent N_L_13451_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_100036_B;
	parent N_L_100036_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_100036_A;
	parent N_L_100036_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136285_C;
	parent N_L_136285_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136285_B;
	parent N_L_136285_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_136285_A;
	parent N_L_136285_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137263_B;
	parent N_L_137263_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_137263_C;
	parent N_L_137263_sec_C;
	phases CS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_54487_A;
	parent N_L_54487_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129748_B;
	parent N_L_129748_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_129748_A;
	parent N_L_129748_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20460_B;
	parent N_L_20460_sec_B;
	phases BS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

object inverter {
	name inverter_L_20460_A;
	parent N_L_20460_sec_A;
	phases AS;
	generator_mode CONSTANT_PF;
	generator_status OFFLINE;
	inverter_type PWM;
	power_factor 1.0;
	rated_power 30000.0;
	inverter_efficiency 0.9;
}

//*********************************************
// Solar Objects
//*********************************************
object solar {
	name solar_L_59493_A;
	parent inverter_L_59493_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_59493_C;
	parent inverter_L_59493_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_59493_B;
	parent inverter_L_59493_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20461_B;
	parent inverter_L_20461_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20461_A;
	parent inverter_L_20461_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132411_B;
	parent inverter_L_132411_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132411_A;
	parent inverter_L_132411_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_113286_C;
	parent inverter_L_113286_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_126082_C;
	parent inverter_L_126082_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_126082_B;
	parent inverter_L_126082_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_126082_A;
	parent inverter_L_126082_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111866_B;
	parent inverter_L_111866_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111866_A;
	parent inverter_L_111866_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136450_B;
	parent inverter_L_136450_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136450_A;
	parent inverter_L_136450_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20462_A;
	parent inverter_L_20462_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20463_A;
	parent inverter_L_20463_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20463_B;
	parent inverter_L_20463_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_125407_C;
	parent inverter_L_125407_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129737_A;
	parent inverter_L_129737_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137453_B;
	parent inverter_L_137453_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137453_A;
	parent inverter_L_137453_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129737_B;
	parent inverter_L_129737_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101062_B;
	parent inverter_L_101062_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101062_A;
	parent inverter_L_101062_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129733_A;
	parent inverter_L_129733_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129733_B;
	parent inverter_L_129733_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101460_B;
	parent inverter_L_101460_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101460_C;
	parent inverter_L_101460_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129741_B;
	parent inverter_L_129741_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129741_A;
	parent inverter_L_129741_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_6609_A;
	parent inverter_L_6609_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129743_A;
	parent inverter_L_129743_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129743_B;
	parent inverter_L_129743_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_6609_B;
	parent inverter_L_6609_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20469_B;
	parent inverter_L_20469_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20469_A;
	parent inverter_L_20469_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_102596_B;
	parent inverter_L_102596_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_102596_A;
	parent inverter_L_102596_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_147033_B;
	parent inverter_L_147033_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_147033_A;
	parent inverter_L_147033_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_118095_C;
	parent inverter_L_118095_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_118095_A;
	parent inverter_L_118095_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129739_B;
	parent inverter_L_129739_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129739_A;
	parent inverter_L_129739_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20465_B;
	parent inverter_L_20465_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101105_A;
	parent inverter_L_101105_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_1996_C;
	parent inverter_L_1996_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20467_A;
	parent inverter_L_20467_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20467_B;
	parent inverter_L_20467_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_112802_A;
	parent inverter_L_112802_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_112802_B;
	parent inverter_L_112802_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_112802_C;
	parent inverter_L_112802_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129735_B;
	parent inverter_L_129735_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129735_A;
	parent inverter_L_129735_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_10673_B;
	parent inverter_L_10673_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_10673_C;
	parent inverter_L_10673_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_10673_A;
	parent inverter_L_10673_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129745_B;
	parent inverter_L_129745_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129745_A;
	parent inverter_L_129745_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129747_A;
	parent inverter_L_129747_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129747_B;
	parent inverter_L_129747_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_1005_B;
	parent inverter_L_1005_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_1005_C;
	parent inverter_L_1005_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_1005_A;
	parent inverter_L_1005_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_125419_B;
	parent inverter_L_125419_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137426_B;
	parent inverter_L_137426_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137426_A;
	parent inverter_L_137426_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_125419_A;
	parent inverter_L_125419_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131766_B;
	parent inverter_L_131766_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131766_A;
	parent inverter_L_131766_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57156_C;
	parent inverter_L_57156_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57156_B;
	parent inverter_L_57156_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_15194_A;
	parent inverter_L_15194_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131421_B;
	parent inverter_L_131421_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131421_A;
	parent inverter_L_131421_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_81196_A;
	parent inverter_L_81196_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_81196_C;
	parent inverter_L_81196_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136670_C;
	parent inverter_L_136670_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136670_B;
	parent inverter_L_136670_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136670_A;
	parent inverter_L_136670_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_91483_B;
	parent inverter_L_91483_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_91483_C;
	parent inverter_L_91483_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_130456_B;
	parent inverter_L_130456_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_130456_A;
	parent inverter_L_130456_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_142431_B;
	parent inverter_L_142431_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_142431_A;
	parent inverter_L_142431_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_15194_B;
	parent inverter_L_15194_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101705_A;
	parent inverter_L_101705_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106867_B;
	parent inverter_L_106867_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106867_A;
	parent inverter_L_106867_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136221_C;
	parent inverter_L_136221_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136221_B;
	parent inverter_L_136221_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_144542_B;
	parent inverter_L_144542_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_112941_C;
	parent inverter_L_112941_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_144542_A;
	parent inverter_L_144542_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_119658_B;
	parent inverter_L_119658_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_119658_A;
	parent inverter_L_119658_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131620_A;
	parent inverter_L_131620_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131620_C;
	parent inverter_L_131620_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_100868_C;
	parent inverter_L_100868_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_100868_B;
	parent inverter_L_100868_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129736_A;
	parent inverter_L_129736_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129736_B;
	parent inverter_L_129736_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111654_B;
	parent inverter_L_111654_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111654_A;
	parent inverter_L_111654_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129946_C;
	parent inverter_L_129946_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129946_B;
	parent inverter_L_129946_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_8986_A;
	parent inverter_L_8986_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137324_A;
	parent inverter_L_137324_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57154_A;
	parent inverter_L_57154_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57154_C;
	parent inverter_L_57154_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57154_B;
	parent inverter_L_57154_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129732_A;
	parent inverter_L_129732_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129732_B;
	parent inverter_L_129732_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_33179_A;
	parent inverter_L_33179_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_33179_B;
	parent inverter_L_33179_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_13077_A;
	parent inverter_L_13077_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_13077_B;
	parent inverter_L_13077_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_112941_A;
	parent inverter_L_112941_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106253_C;
	parent inverter_L_106253_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_70540_A;
	parent inverter_L_70540_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_70540_C;
	parent inverter_L_70540_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_70540_B;
	parent inverter_L_70540_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131851_B;
	parent inverter_L_131851_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131851_A;
	parent inverter_L_131851_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129557_A;
	parent inverter_L_129557_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129557_B;
	parent inverter_L_129557_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129740_B;
	parent inverter_L_129740_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129738_B;
	parent inverter_L_129738_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129738_A;
	parent inverter_L_129738_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131937_B;
	parent inverter_L_131937_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131937_A;
	parent inverter_L_131937_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129734_B;
	parent inverter_L_129734_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129734_A;
	parent inverter_L_129734_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_74611_A;
	parent inverter_L_74611_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_74611_B;
	parent inverter_L_74611_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_74611_C;
	parent inverter_L_74611_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_2034_B;
	parent inverter_L_2034_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_2034_A;
	parent inverter_L_2034_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57157_B;
	parent inverter_L_57157_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137324_B;
	parent inverter_L_137324_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57157_A;
	parent inverter_L_57157_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137237_B;
	parent inverter_L_137237_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137237_A;
	parent inverter_L_137237_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_109530_B;
	parent inverter_L_109530_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_109530_A;
	parent inverter_L_109530_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111572_C;
	parent inverter_L_111572_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_54515_B;
	parent inverter_L_54515_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_75874_B;
	parent inverter_L_75874_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_75874_C;
	parent inverter_L_75874_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101705_B;
	parent inverter_L_101705_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_75874_A;
	parent inverter_L_75874_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57158_A;
	parent inverter_L_57158_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57158_C;
	parent inverter_L_57158_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57158_B;
	parent inverter_L_57158_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_8986_C;
	parent inverter_L_8986_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20456_A;
	parent inverter_L_20456_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20456_B;
	parent inverter_L_20456_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_8986_B;
	parent inverter_L_8986_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_125389_B;
	parent inverter_L_125389_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_125389_A;
	parent inverter_L_125389_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_119212_A;
	parent inverter_L_119212_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_119212_B;
	parent inverter_L_119212_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_119212_C;
	parent inverter_L_119212_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111817_C;
	parent inverter_L_111817_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111817_B;
	parent inverter_L_111817_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111817_A;
	parent inverter_L_111817_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_54515_A;
	parent inverter_L_54515_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_54515_C;
	parent inverter_L_54515_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111572_B;
	parent inverter_L_111572_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129749_B;
	parent inverter_L_129749_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20470_A;
	parent inverter_L_20470_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20470_B;
	parent inverter_L_20470_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_79853_C;
	parent inverter_L_79853_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_79853_B;
	parent inverter_L_79853_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_79853_A;
	parent inverter_L_79853_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129750_A;
	parent inverter_L_129750_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129750_B;
	parent inverter_L_129750_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_135392_B;
	parent inverter_L_135392_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_135392_A;
	parent inverter_L_135392_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136054_C;
	parent inverter_L_136054_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136054_B;
	parent inverter_L_136054_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136054_A;
	parent inverter_L_136054_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_3352_C;
	parent inverter_L_3352_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_3352_B;
	parent inverter_L_3352_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_3352_A;
	parent inverter_L_3352_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_82002_B;
	parent inverter_L_82002_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_82002_A;
	parent inverter_L_82002_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20458_B;
	parent inverter_L_20458_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137256_A;
	parent inverter_L_137256_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137256_B;
	parent inverter_L_137256_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20458_A;
	parent inverter_L_20458_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_120152_C;
	parent inverter_L_120152_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_120152_B;
	parent inverter_L_120152_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129749_A;
	parent inverter_L_129749_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_125886_B;
	parent inverter_L_125886_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_125886_A;
	parent inverter_L_125886_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106432_B;
	parent inverter_L_106432_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137826_C;
	parent inverter_L_137826_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137826_B;
	parent inverter_L_137826_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111042_C;
	parent inverter_L_111042_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_75538_B;
	parent inverter_L_75538_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_75538_A;
	parent inverter_L_75538_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111042_B;
	parent inverter_L_111042_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136177_C;
	parent inverter_L_136177_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136177_B;
	parent inverter_L_136177_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_84166_B;
	parent inverter_L_84166_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_84166_C;
	parent inverter_L_84166_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_84166_A;
	parent inverter_L_84166_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129243_A;
	parent inverter_L_129243_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129243_B;
	parent inverter_L_129243_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_139780_B;
	parent inverter_L_139780_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_99751_A;
	parent inverter_L_99751_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_130740_A;
	parent inverter_L_130740_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_130740_C;
	parent inverter_L_130740_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_13451_B;
	parent inverter_L_13451_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_93471_C;
	parent inverter_L_93471_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_130463_A;
	parent inverter_L_130463_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_10430_B;
	parent inverter_L_10430_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_10430_A;
	parent inverter_L_10430_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_113286_B;
	parent inverter_L_113286_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131716_B;
	parent inverter_L_131716_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131716_A;
	parent inverter_L_131716_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_10488_B;
	parent inverter_L_10488_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_10488_A;
	parent inverter_L_10488_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106328_B;
	parent inverter_L_106328_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106328_C;
	parent inverter_L_106328_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20459_B;
	parent inverter_L_20459_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20459_A;
	parent inverter_L_20459_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_5413_B;
	parent inverter_L_5413_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_5413_A;
	parent inverter_L_5413_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136297_B;
	parent inverter_L_136297_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136297_A;
	parent inverter_L_136297_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20455_B;
	parent inverter_L_20455_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20455_A;
	parent inverter_L_20455_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132674_C;
	parent inverter_L_132674_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20457_A;
	parent inverter_L_20457_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111583_C;
	parent inverter_L_111583_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111583_B;
	parent inverter_L_111583_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132674_A;
	parent inverter_L_132674_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136569_B;
	parent inverter_L_136569_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136569_C;
	parent inverter_L_136569_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136569_A;
	parent inverter_L_136569_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_95107_B;
	parent inverter_L_95107_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_95107_A;
	parent inverter_L_95107_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_130463_B;
	parent inverter_L_130463_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_99751_B;
	parent inverter_L_99751_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101105_B;
	parent inverter_L_101105_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129753_C;
	parent inverter_L_129753_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_113225_A;
	parent inverter_L_113225_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129753_A;
	parent inverter_L_129753_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_113225_C;
	parent inverter_L_113225_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20471_A;
	parent inverter_L_20471_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20471_B;
	parent inverter_L_20471_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_54477_A;
	parent inverter_L_54477_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_54477_B;
	parent inverter_L_54477_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_54477_C;
	parent inverter_L_54477_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106303_B;
	parent inverter_L_106303_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106303_A;
	parent inverter_L_106303_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_56331_B;
	parent inverter_L_56331_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_56331_A;
	parent inverter_L_56331_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_1996_A;
	parent inverter_L_1996_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_10924_B;
	parent inverter_L_10924_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136433_B;
	parent inverter_L_136433_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136433_A;
	parent inverter_L_136433_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111591_A;
	parent inverter_L_111591_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_112394_B;
	parent inverter_L_112394_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_112394_C;
	parent inverter_L_112394_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_112394_A;
	parent inverter_L_112394_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111591_B;
	parent inverter_L_111591_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_102428_A;
	parent inverter_L_102428_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_102428_B;
	parent inverter_L_102428_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_90070_C;
	parent inverter_L_90070_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_90070_A;
	parent inverter_L_90070_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131996_A;
	parent inverter_L_131996_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131996_B;
	parent inverter_L_131996_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_102426_B;
	parent inverter_L_102426_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_102426_A;
	parent inverter_L_102426_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131155_B;
	parent inverter_L_131155_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_125407_B;
	parent inverter_L_125407_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131155_A;
	parent inverter_L_131155_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137884_B;
	parent inverter_L_137884_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137884_A;
	parent inverter_L_137884_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136251_A;
	parent inverter_L_136251_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136251_B;
	parent inverter_L_136251_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136251_C;
	parent inverter_L_136251_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131206_A;
	parent inverter_L_131206_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_131206_B;
	parent inverter_L_131206_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132549_A;
	parent inverter_L_132549_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132549_B;
	parent inverter_L_132549_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_100880_A;
	parent inverter_L_100880_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_100880_C;
	parent inverter_L_100880_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_124485_B;
	parent inverter_L_124485_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_124485_C;
	parent inverter_L_124485_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_124485_A;
	parent inverter_L_124485_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111827_C;
	parent inverter_L_111827_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_95029_B;
	parent inverter_L_95029_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_95029_C;
	parent inverter_L_95029_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_140996_A;
	parent inverter_L_140996_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_140996_C;
	parent inverter_L_140996_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_140996_B;
	parent inverter_L_140996_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_115697_A;
	parent inverter_L_115697_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_115697_B;
	parent inverter_L_115697_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111800_B;
	parent inverter_L_111800_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111800_A;
	parent inverter_L_111800_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101696_C;
	parent inverter_L_101696_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101696_B;
	parent inverter_L_101696_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_114035_A;
	parent inverter_L_114035_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_114035_B;
	parent inverter_L_114035_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_123632_C;
	parent inverter_L_123632_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_123632_A;
	parent inverter_L_123632_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_75823_C;
	parent inverter_L_75823_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_75823_A;
	parent inverter_L_75823_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_130709_A;
	parent inverter_L_130709_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_130709_B;
	parent inverter_L_130709_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_61093_B;
	parent inverter_L_61093_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_61093_A;
	parent inverter_L_61093_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132857_A;
	parent inverter_L_132857_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111302_B;
	parent inverter_L_111302_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111302_A;
	parent inverter_L_111302_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132857_C;
	parent inverter_L_132857_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136311_A;
	parent inverter_L_136311_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_112252_C;
	parent inverter_L_112252_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_112252_B;
	parent inverter_L_112252_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_56330_B;
	parent inverter_L_56330_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_56330_C;
	parent inverter_L_56330_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_56330_A;
	parent inverter_L_56330_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_67376_A;
	parent inverter_L_67376_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_67376_B;
	parent inverter_L_67376_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137602_C;
	parent inverter_L_137602_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137602_B;
	parent inverter_L_137602_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137602_A;
	parent inverter_L_137602_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_54487_B;
	parent inverter_L_54487_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136836_C;
	parent inverter_L_136836_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136836_B;
	parent inverter_L_136836_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_93895_A;
	parent inverter_L_93895_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_93895_C;
	parent inverter_L_93895_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20462_B;
	parent inverter_L_20462_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129039_A;
	parent inverter_L_129039_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129039_B;
	parent inverter_L_129039_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129039_C;
	parent inverter_L_129039_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137088_C;
	parent inverter_L_137088_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137088_B;
	parent inverter_L_137088_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137088_A;
	parent inverter_L_137088_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106167_C;
	parent inverter_L_106167_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106167_B;
	parent inverter_L_106167_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_6311_C;
	parent inverter_L_6311_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_6311_B;
	parent inverter_L_6311_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_6311_A;
	parent inverter_L_6311_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101097_B;
	parent inverter_L_101097_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101097_C;
	parent inverter_L_101097_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101097_A;
	parent inverter_L_101097_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136311_C;
	parent inverter_L_136311_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129740_A;
	parent inverter_L_129740_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20468_B;
	parent inverter_L_20468_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20468_A;
	parent inverter_L_20468_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136311_B;
	parent inverter_L_136311_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_114119_B;
	parent inverter_L_114119_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_114119_A;
	parent inverter_L_114119_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129742_A;
	parent inverter_L_129742_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129742_B;
	parent inverter_L_129742_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132548_A;
	parent inverter_L_132548_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132548_B;
	parent inverter_L_132548_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136315_A;
	parent inverter_L_136315_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129277_A;
	parent inverter_L_129277_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136315_C;
	parent inverter_L_136315_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129277_C;
	parent inverter_L_129277_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132747_A;
	parent inverter_L_132747_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132747_B;
	parent inverter_L_132747_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132747_C;
	parent inverter_L_132747_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_57156_A;
	parent inverter_L_57156_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_10924_A;
	parent inverter_L_10924_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20464_B;
	parent inverter_L_20464_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20464_A;
	parent inverter_L_20464_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106432_C;
	parent inverter_L_106432_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136697_C;
	parent inverter_L_136697_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136697_A;
	parent inverter_L_136697_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106253_A;
	parent inverter_L_106253_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20465_A;
	parent inverter_L_20465_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_106253_B;
	parent inverter_L_106253_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20466_A;
	parent inverter_L_20466_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129744_B;
	parent inverter_L_129744_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129744_A;
	parent inverter_L_129744_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20466_B;
	parent inverter_L_20466_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137143_A;
	parent inverter_L_137143_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137143_C;
	parent inverter_L_137143_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137143_B;
	parent inverter_L_137143_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_135971_A;
	parent inverter_L_135971_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_135971_C;
	parent inverter_L_135971_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129746_A;
	parent inverter_L_129746_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101697_A;
	parent inverter_L_101697_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_101697_B;
	parent inverter_L_101697_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129746_B;
	parent inverter_L_129746_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_93471_B;
	parent inverter_L_93471_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_71673_C;
	parent inverter_L_71673_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_71673_B;
	parent inverter_L_71673_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_71673_A;
	parent inverter_L_71673_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_11113_A;
	parent inverter_L_11113_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_11113_B;
	parent inverter_L_11113_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_111827_B;
	parent inverter_L_111827_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_86434_A;
	parent inverter_L_86434_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_86434_B;
	parent inverter_L_86434_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_86434_C;
	parent inverter_L_86434_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132585_A;
	parent inverter_L_132585_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132857_B;
	parent inverter_L_132857_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_132585_C;
	parent inverter_L_132585_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_5408_B;
	parent inverter_L_5408_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_5408_A;
	parent inverter_L_5408_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_139780_A;
	parent inverter_L_139780_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_13451_A;
	parent inverter_L_13451_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20457_B;
	parent inverter_L_20457_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_13451_C;
	parent inverter_L_13451_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_100036_B;
	parent inverter_L_100036_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_100036_A;
	parent inverter_L_100036_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136285_C;
	parent inverter_L_136285_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136285_B;
	parent inverter_L_136285_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_136285_A;
	parent inverter_L_136285_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137263_B;
	parent inverter_L_137263_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_137263_C;
	parent inverter_L_137263_C;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_54487_A;
	parent inverter_L_54487_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129748_B;
	parent inverter_L_129748_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_129748_A;
	parent inverter_L_129748_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20460_B;
	parent inverter_L_20460_B;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

object solar {
	name solar_L_20460_A;
	parent inverter_L_20460_A;
	generator_mode SUPPLY_DRIVEN;
	generator_status OFFLINE;
	panel_type SINGLE_CRYSTAL_SILICON;
	efficiency 0.2;
	area 5000;
}

