//
//********************************
// A demonstration of cyme xml to Gridlab-D input
// created by: Vaibhav Donde
//

clock{
	timestamp '2000-07-17 0:00:00';
	stoptime '2000-07-18 0:00:00';
}
#set profiler=1


//********************************
// modules
//********************************
module tape;
module powerflow{
	solver_method FBS;
	default_maximum_voltage_error 1e-9;
};

//*********************************************
// Conductor Objects
//*********************************************
// OHCond_1/0_AAC_I
object overhead_line_conductor {
	name OHCond_1/0_AAC_I;
	resistance 0.8820750323;
	geometric_mean_radius 0.0110971584;
	diameter 0.367999264;
}

// OHCond_2_CU_I
object overhead_line_conductor {
	name OHCond_2_CU_I;
	resistance 0.8920559109;
	geometric_mean_radius 0.0882773952;
	diameter 0.291999416;
}

// OHCond_267_AAC_I
object overhead_line_conductor {
	name OHCond_267_AAC_I;
	resistance 0.3498907874;
	geometric_mean_radius 0.0176954688;
	diameter 0.585998828;
}

// OHCond_715_AAC_I
object overhead_line_conductor {
	name OHCond_715_AAC_I;
	resistance 0.1324968876;
	geometric_mean_radius 0.0311920128;
	diameter 0.972998054;
}

// OHCond_NONE
object overhead_line_conductor {
	name OHCond_NONE;
	resistance 0.0;
	geometric_mean_radius 0.0;
	diameter 0.0;
}

// OHCond_4/0_ACSR_I
object overhead_line_conductor {
	name OHCond_4/0_ACSR_I;
	resistance 0.4287883292;
	geometric_mean_radius 0.0976549808;
	diameter 0.562998874;
}

// OHCond_4_ACSR_I
object overhead_line_conductor {
	name OHCond_4_ACSR_I;
	resistance 2.1715395317;
	geometric_mean_radius 0.0524265688;
	diameter 0.2499995;
}

// OHCond_6_CU_I
object overhead_line_conductor {
	name OHCond_6_CU_I;
	resistance 2.2113584416;
	geometric_mean_radius 0.00525866;
	diameter 0.161999676;
}

// OHCond_DEFAULT
object overhead_line_conductor {
	name OHCond_DEFAULT;
	resistance 0.27792611;
	geometric_mean_radius 0.01667552;
	diameter 0.52799107;
}

// OHCond_4/0_AAC_I
object overhead_line_conductor {
	name OHCond_4/0_AAC_I;
	resistance 0.4406874934;
	geometric_mean_radius 0.015765976;
	diameter 0.521998956;
}

// OHCond_4_CU_I
object overhead_line_conductor {
	name OHCond_4_CU_I;
	resistance 1.4181103321;
	geometric_mean_radius 0.006998208;
	diameter 0.231999536;
}

// OHCond_397_AAC_I
object overhead_line_conductor {
	name OHCond_397_AAC_I;
	resistance 0.2354936969;
	geometric_mean_radius 0.0227941632;
	diameter 0.722998554;
}

// UGCable_1/0_AL_PEC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_PEC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4_CU_1C_P&L_15KV_3P
object underground_line_conductor {
	name UGCable_4_CU_1C_P&L_15KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1100_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_CU_1C_P&L_15KV_3P
object underground_line_conductor {
	name UGCable_2_CU_1C_P&L_15KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-CIC_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-CIC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_15KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_15KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1000_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_1000_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4/0_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_4/0_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_700_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_700_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_DEFAULT
object underground_line_conductor {
	name UGCable_DEFAULT;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4_CU_XLC_15KV_3P
object underground_line_conductor {
	name UGCable_4_CU_XLC_15KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-PVC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-PVC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_4/0_AL_XLP-CONC-PVC_22KV_2P
object underground_line_conductor {
	name UGCable_4/0_AL_XLP-CONC-PVC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_PEC_22KV_2P
object underground_line_conductor {
	name UGCable_2_AL_PEC_22KV_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P
object underground_line_conductor {
	name UGCable_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	outer_diameter 0.669290518897;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_2_AL_XLP-CONC-CIC_22KV_3P
object underground_line_conductor {
	name UGCable_2_AL_XLP-CONC-CIC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_1/0_AL_XLP-CONC-CIC_22KV_3P
object underground_line_conductor {
	name UGCable_1/0_AL_XLP-CONC-CIC_22KV_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

// UGCable_600_AL_EPR-CONC-ENCAP-PE_3P
object underground_line_conductor {
	name UGCable_600_AL_EPR-CONC-ENCAP-PE_3P;
	outer_diameter 0.6692917;
	conductor_gmr 0.01667552;
	conductor_diameter 0.52799107;
	conductor_resistance 0.27792611;
	neutral_gmr 0.01667552;
	neutral_resistance 0.27792611;
	neutral_diameter 0.52799107;
	neutral_strands 2;
}

//*********************************************
// Line spacing objects
//*********************************************
// OHSpacing_HORIZONTAL_2P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// OHSpacing_TRIANGULAR_3P_52
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_PEC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_PEC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_4_CU_XLC_15KV_3P
object line_spacing {
	name UGSpacing_4_CU_XLC_15KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_TRIANGULAR_3P_58
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_58;
	distance_AB 4.8329399184;
	distance_BC 4.8329399184;
	distance_AC 4.8329399184;
	distance_AN 4.8299412672;
	distance_BN 4.8299412672;
	distance_CN 4.8299412672;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_3P_24
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_24;
	distance_AB 1.99997568;
	distance_BC 1.99997568;
	distance_AC 1.99997568;
	distance_AN 2.7199669248;
	distance_BN 2.7199669248;
	distance_CN 2.7199669248;
}

// UGSpacing_2_CU_1C_P&L_15KV_3P
object line_spacing {
	name UGSpacing_2_CU_1C_P&L_15KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_DEFAULT
object line_spacing {
	name OHSpacing_DEFAULT;
	distance_AB 7.87392;
	distance_BC 11.81088;
	distance_AC 19.6848;
	distance_AN 16.1427362481;
	distance_BN 11.0041377309;
	distance_CN 12.0141802992;
	distance_AE 54.9534;
	distance_BE 54.9534;
	distance_CE 54.9534;
	distance_NE 45.111;
}

// UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_TRIANGULAR_2P_30
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 2.4999696;
	distance_BN 2.4999696;
	distance_CN 2.4999696;
}

// OHSpacing_VERTICAL_2P_30
object line_spacing {
	name OHSpacing_VERTICAL_2P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 2.4999696;
	distance_BN 2.4999696;
	distance_CN 2.4999696;
}

// OHSpacing_VERTICAL_3P_30
object line_spacing {
	name OHSpacing_VERTICAL_3P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 2.4999696;
	distance_BN 2.4999696;
	distance_CN 2.4999696;
}

// OHSpacing_TRIANGULAR_2P_39
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_39;
	distance_AB 3.24996048;
	distance_BC 3.24996048;
	distance_AC 3.24996048;
	distance_AN 3.24996048;
	distance_BN 3.24996048;
	distance_CN 3.24996048;
}

// UGSpacing_4_CU_1C_P&L_15KV_3P
object line_spacing {
	name UGSpacing_4_CU_1C_P&L_15KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_1P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_1P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_56
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.99991488;
	distance_BN 6.99991488;
	distance_CN 6.99991488;
}

// UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_2_AL_XLP-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_3P_88
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_88;
	distance_AB 7.3332408792;
	distance_BC 7.3332408792;
	distance_AC 7.3332408792;
	distance_AN 9.9998784;
	distance_BN 9.9998784;
	distance_CN 9.9998784;
}

// UGSpacing_2_AL_PEC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_TRIANGULAR_3P_30
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// OHSpacing_HORIZONTAL_3P_72
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_72;
	distance_AB 5.99992704;
	distance_BC 5.99992704;
	distance_AC 5.99992704;
	distance_AN 8.1599007744;
	distance_BN 8.1599007744;
	distance_CN 8.1599007744;
}

// UGSpacing_DEFAULT
object line_spacing {
	name UGSpacing_DEFAULT;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_TRIANGULAR_3P_35
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_35;
	distance_AB 2.9166312;
	distance_BC 2.9166312;
	distance_AC 2.9166312;
	distance_AN 5.49993312;
	distance_BN 5.49993312;
	distance_CN 5.49993312;
}

// OHSpacing_TRIANGULAR_3P_39
object line_spacing {
	name OHSpacing_TRIANGULAR_3P_39;
	distance_AB 3.24996048;
	distance_BC 3.24996048;
	distance_AC 3.24996048;
	distance_AN 4.4199462528;
	distance_BN 4.4199462528;
	distance_CN 4.4199462528;
}

// UGSpacing_2_AL_XLP-CONC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_1/0_AL_XLP-CONC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_3P_58
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_58;
	distance_AB 4.83327456;
	distance_BC 4.83327456;
	distance_AC 4.83327456;
	distance_AN 6.5732534016;
	distance_BN 6.5732534016;
	distance_CN 6.5732534016;
}

// UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_HORIZONTAL_3P_35
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_35;
	distance_AB 2.9169658416;
	distance_BC 2.9169658416;
	distance_AC 2.9169658416;
	distance_AN 2.9169658416;
	distance_BN 2.9169658416;
	distance_CN 2.9169658416;
}

// OHSpacing_HORIZONTAL_3P_52
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_52;
	distance_AB 4.3332773592;
	distance_BC 4.3332773592;
	distance_AC 4.3332773592;
	distance_AN 6.6665888808;
	distance_BN 6.6665888808;
	distance_CN 6.6665888808;
}

// UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_3P_56
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_56;
	distance_AB 4.66660992;
	distance_BC 4.66660992;
	distance_AC 4.66660992;
	distance_AN 6.99991488;
	distance_BN 6.99991488;
	distance_CN 6.99991488;
}

// OHSpacing_HORIZONTAL_3P_30
object line_spacing {
	name OHSpacing_HORIZONTAL_3P_30;
	distance_AB 2.4999696;
	distance_BC 2.4999696;
	distance_AC 2.4999696;
	distance_AN 3.399958656;
	distance_BN 3.399958656;
	distance_CN 3.399958656;
}

// OHSpacing_VERTICAL_2P_24
object line_spacing {
	name OHSpacing_VERTICAL_2P_24;
	distance_AB 1.99997568;
	distance_BC 1.99997568;
	distance_AC 1.99997568;
	distance_AN 1.99997568;
	distance_BN 1.99997568;
	distance_CN 1.99997568;
}

// OHSpacing_VERTICAL_3P_24
object line_spacing {
	name OHSpacing_VERTICAL_3P_24;
	distance_AB 1.99997568;
	distance_BC 1.99997568;
	distance_AC 1.99997568;
	distance_AN 1.99997568;
	distance_BN 1.99997568;
	distance_CN 1.99997568;
}

// UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_2P
object line_spacing {
	name UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_TRIANGULAR_2P_49
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_49;
	distance_AB 4.08328368;
	distance_BC 4.08328368;
	distance_AC 4.08328368;
	distance_AN 5.5532658048;
	distance_BN 5.5532658048;
	distance_CN 5.5532658048;
}

// UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_spacing {
	name UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P
object line_spacing {
	name UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// OHSpacing_HORIZONTAL_2P_45
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 4.9999392;
	distance_BN 4.9999392;
	distance_CN 4.9999392;
}

// OHSpacing_HORIZONTAL_2P_24
object line_spacing {
	name OHSpacing_HORIZONTAL_2P_24;
	distance_AB 1.99997568;
	distance_BC 1.99997568;
	distance_AC 1.99997568;
	distance_AN 2.7199669248;
	distance_BN 2.7199669248;
	distance_CN 2.7199669248;
}

// UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_PEC_22KV_2P
object line_spacing {
	name UGSpacing_2_AL_PEC_22KV_2P;
	distance_AB 0.147636;
	distance_BC 0.0;
	distance_AC 0.0;
}

// OHSpacing_TRIANGULAR_2P_45
object line_spacing {
	name OHSpacing_TRIANGULAR_2P_45;
	distance_AB 3.7499544;
	distance_BC 3.7499544;
	distance_AC 3.7499544;
	distance_AN 3.7499544;
	distance_BN 3.7499544;
	distance_CN 3.7499544;
}

// UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P
object line_spacing {
	name UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_3P
object line_spacing {
	name UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

// UGSpacing_2_AL_XLP-PVC_15KV_3P
object line_spacing {
	name UGSpacing_2_AL_XLP-PVC_15KV_3P;
	distance_AB 0.147636;
	distance_BC 0.147636;
	distance_AC 0.295272;
}

//*********************************************
// Line Config objects
//*********************************************
// L_100020860_LineConfig
object line_configuration {
	name L_100020860_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100120762_LineConfig
object line_configuration {
	name L_100120762_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100082184_LineConfig
object line_configuration {
	name L_100082184_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100051688_LineConfig
object line_configuration {
	name L_100051688_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020869_LineConfig
object line_configuration {
	name L_100020869_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003052_LineConfig
object line_configuration {
	name L_100003052_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100068284_LineConfig
object line_configuration {
	name L_100068284_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020879_LineConfig
object line_configuration {
	name L_100020879_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100107196_LineConfig
object line_configuration {
	name L_100107196_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014427_LineConfig
object line_configuration {
	name L_100014427_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100085207_LineConfig
object line_configuration {
	name L_100085207_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003048_LineConfig
object line_configuration {
	name L_100003048_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100165605_LineConfig
object line_configuration {
	name L_100165605_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100108673_LineConfig
object line_configuration {
	name L_100108673_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100085204_LineConfig
object line_configuration {
	name L_100085204_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110180_LineConfig
object line_configuration {
	name L_100110180_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104218_LineConfig
object line_configuration {
	name L_100104218_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100003107_LineConfig
object line_configuration {
	name L_100003107_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110154_LineConfig
object line_configuration {
	name L_100110154_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100014325_LineConfig
object line_configuration {
	name L_100014325_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100102713_LineConfig
object line_configuration {
	name L_100102713_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100178125_LineConfig
object line_configuration {
	name L_100178125_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100029723_LineConfig
object line_configuration {
	name L_100029723_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100014374_LineConfig
object line_configuration {
	name L_100014374_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109786_LineConfig
object line_configuration {
	name L_100109786_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100107899_LineConfig
object line_configuration {
	name L_100107899_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100004565_LineConfig
object line_configuration {
	name L_100004565_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100104211_LineConfig
object line_configuration {
	name L_100104211_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100109790_LineConfig
object line_configuration {
	name L_100109790_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104508_LineConfig
object line_configuration {
	name L_100104508_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100088823_LineConfig
object line_configuration {
	name L_100088823_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109248_LineConfig
object line_configuration {
	name L_100109248_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100109787_LineConfig
object line_configuration {
	name L_100109787_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109727_LineConfig
object line_configuration {
	name L_100109727_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100092709_LineConfig
object line_configuration {
	name L_100092709_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100183342_LineConfig
object line_configuration {
	name L_100183342_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100050382_LineConfig
object line_configuration {
	name L_100050382_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100002986_LineConfig
object line_configuration {
	name L_100002986_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100082185_LineConfig
object line_configuration {
	name L_100082185_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003009_LineConfig
object line_configuration {
	name L_100003009_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003123_LineConfig
object line_configuration {
	name L_100003123_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109278_LineConfig
object line_configuration {
	name L_100109278_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014321_LineConfig
object line_configuration {
	name L_100014321_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014480_LineConfig
object line_configuration {
	name L_100014480_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109304_LineConfig
object line_configuration {
	name L_100109304_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014320_LineConfig
object line_configuration {
	name L_100014320_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109254_LineConfig
object line_configuration {
	name L_100109254_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_72;
}

// L_100059217_LineConfig
object line_configuration {
	name L_100059217_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100107895_LineConfig
object line_configuration {
	name L_100107895_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003120_LineConfig
object line_configuration {
	name L_100003120_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100085206_LineConfig
object line_configuration {
	name L_100085206_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100030734_LineConfig
object line_configuration {
	name L_100030734_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100110244_LineConfig
object line_configuration {
	name L_100110244_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020868_LineConfig
object line_configuration {
	name L_100020868_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020875_LineConfig
object line_configuration {
	name L_100020875_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100002998_LineConfig
object line_configuration {
	name L_100002998_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109280_LineConfig
object line_configuration {
	name L_100109280_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100082605_LineConfig
object line_configuration {
	name L_100082605_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003043_LineConfig
object line_configuration {
	name L_100003043_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003222_LineConfig
object line_configuration {
	name L_100003222_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100082183_LineConfig
object line_configuration {
	name L_100082183_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100102709_LineConfig
object line_configuration {
	name L_100102709_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100014339_LineConfig
object line_configuration {
	name L_100014339_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109239_LineConfig
object line_configuration {
	name L_100109239_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014482_LineConfig
object line_configuration {
	name L_100014482_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100184797_LineConfig
object line_configuration {
	name L_100184797_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109562_LineConfig
object line_configuration {
	name L_100109562_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020118_LineConfig
object line_configuration {
	name L_100020118_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100104214_LineConfig
object line_configuration {
	name L_100104214_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100031010_LineConfig
object line_configuration {
	name L_100031010_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109328_LineConfig
object line_configuration {
	name L_100109328_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014444_LineConfig
object line_configuration {
	name L_100014444_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021194_LineConfig
object line_configuration {
	name L_100021194_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109264_LineConfig
object line_configuration {
	name L_100109264_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100094703_LineConfig
object line_configuration {
	name L_100094703_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_24;
}

// L_100004573_LineConfig
object line_configuration {
	name L_100004573_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100049106_LineConfig
object line_configuration {
	name L_100049106_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100103964_LineConfig
object line_configuration {
	name L_100103964_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_100075567_LineConfig
object line_configuration {
	name L_100075567_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023323_LineConfig
object line_configuration {
	name L_100023323_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020872_LineConfig
object line_configuration {
	name L_100020872_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100109334_LineConfig
object line_configuration {
	name L_100109334_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003241_LineConfig
object line_configuration {
	name L_100003241_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020161_LineConfig
object line_configuration {
	name L_100020161_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100167423_LineConfig
object line_configuration {
	name L_100167423_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014481_LineConfig
object line_configuration {
	name L_100014481_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023345_LineConfig
object line_configuration {
	name L_100023345_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100021240_LineConfig
object line_configuration {
	name L_100021240_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100032035_LineConfig
object line_configuration {
	name L_100032035_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100104688_LineConfig
object line_configuration {
	name L_100104688_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100002996_LineConfig
object line_configuration {
	name L_100002996_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109559_LineConfig
object line_configuration {
	name L_100109559_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100133656_LineConfig
object line_configuration {
	name L_100133656_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100076895_LineConfig
object line_configuration {
	name L_100076895_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100030111_LineConfig
object line_configuration {
	name L_100030111_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100030796_LineConfig
object line_configuration {
	name L_100030796_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014338_LineConfig
object line_configuration {
	name L_100014338_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004568_LineConfig
object line_configuration {
	name L_100004568_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100109273_LineConfig
object line_configuration {
	name L_100109273_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003004_LineConfig
object line_configuration {
	name L_100003004_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100027236_LineConfig
object line_configuration {
	name L_100027236_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100032747_LineConfig
object line_configuration {
	name L_100032747_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100023354_LineConfig
object line_configuration {
	name L_100023354_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100094702_LineConfig
object line_configuration {
	name L_100094702_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_24;
}

// L_100109306_LineConfig
object line_configuration {
	name L_100109306_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100107900_LineConfig
object line_configuration {
	name L_100107900_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020793_LineConfig
object line_configuration {
	name L_100020793_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023342_LineConfig
object line_configuration {
	name L_100023342_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100014476_LineConfig
object line_configuration {
	name L_100014476_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109606_LineConfig
object line_configuration {
	name L_100109606_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109565_LineConfig
object line_configuration {
	name L_100109565_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109540_LineConfig
object line_configuration {
	name L_100109540_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003066_LineConfig
object line_configuration {
	name L_100003066_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027484_LineConfig
object line_configuration {
	name L_100027484_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100184772_LineConfig
object line_configuration {
	name L_100184772_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109547_LineConfig
object line_configuration {
	name L_100109547_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109884_LineConfig
object line_configuration {
	name L_100109884_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109561_LineConfig
object line_configuration {
	name L_100109561_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110116_LineConfig
object line_configuration {
	name L_100110116_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023322_LineConfig
object line_configuration {
	name L_100023322_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100022908_LineConfig
object line_configuration {
	name L_100022908_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100021195_LineConfig
object line_configuration {
	name L_100021195_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020791_LineConfig
object line_configuration {
	name L_100020791_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020796_LineConfig
object line_configuration {
	name L_100020796_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023359_LineConfig
object line_configuration {
	name L_100023359_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100079166_LineConfig
object line_configuration {
	name L_100079166_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100032793_LineConfig
object line_configuration {
	name L_100032793_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100104676_LineConfig
object line_configuration {
	name L_100104676_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100021236_LineConfig
object line_configuration {
	name L_100021236_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100068674_LineConfig
object line_configuration {
	name L_100068674_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100053774_LineConfig
object line_configuration {
	name L_100053774_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100021239_LineConfig
object line_configuration {
	name L_100021239_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109320_LineConfig
object line_configuration {
	name L_100109320_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100123996_LineConfig
object line_configuration {
	name L_100123996_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_100109245_LineConfig
object line_configuration {
	name L_100109245_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100056837_LineConfig
object line_configuration {
	name L_100056837_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100175213_LineConfig
object line_configuration {
	name L_100175213_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003006_LineConfig
object line_configuration {
	name L_100003006_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003116_LineConfig
object line_configuration {
	name L_100003116_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109550_LineConfig
object line_configuration {
	name L_100109550_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100109286_LineConfig
object line_configuration {
	name L_100109286_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100020095_LineConfig
object line_configuration {
	name L_100020095_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109551_LineConfig
object line_configuration {
	name L_100109551_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100109541_LineConfig
object line_configuration {
	name L_100109541_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_100014326_LineConfig
object line_configuration {
	name L_100014326_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109271_LineConfig
object line_configuration {
	name L_100109271_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100104220_LineConfig
object line_configuration {
	name L_100104220_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100109251_LineConfig
object line_configuration {
	name L_100109251_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109419_LineConfig
object line_configuration {
	name L_100109419_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100021676_LineConfig
object line_configuration {
	name L_100021676_LineConfig;
	conductor_A OHCond_4/0_ACSR_I;
	conductor_B OHCond_4/0_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100022567_LineConfig
object line_configuration {
	name L_100022567_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100030159_LineConfig
object line_configuration {
	name L_100030159_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023328_LineConfig
object line_configuration {
	name L_100023328_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100051687_LineConfig
object line_configuration {
	name L_100051687_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100004694_LineConfig
object line_configuration {
	name L_100004694_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100184305_LineConfig
object line_configuration {
	name L_100184305_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020798_LineConfig
object line_configuration {
	name L_100020798_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109326_LineConfig
object line_configuration {
	name L_100109326_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003054_LineConfig
object line_configuration {
	name L_100003054_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100080092_LineConfig
object line_configuration {
	name L_100080092_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003172_LineConfig
object line_configuration {
	name L_100003172_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100069954_LineConfig
object line_configuration {
	name L_100069954_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100110151_LineConfig
object line_configuration {
	name L_100110151_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100106495_LineConfig
object line_configuration {
	name L_100106495_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100080391_LineConfig
object line_configuration {
	name L_100080391_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100020097_LineConfig
object line_configuration {
	name L_100020097_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100085355_LineConfig
object line_configuration {
	name L_100085355_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100108667_LineConfig
object line_configuration {
	name L_100108667_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100027020_LineConfig
object line_configuration {
	name L_100027020_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109543_LineConfig
object line_configuration {
	name L_100109543_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100084970_LineConfig
object line_configuration {
	name L_100084970_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100104208_LineConfig
object line_configuration {
	name L_100104208_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020852_LineConfig
object line_configuration {
	name L_100020852_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100128994_LineConfig
object line_configuration {
	name L_100128994_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_30;
}

// L_100031026_LineConfig
object line_configuration {
	name L_100031026_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100004698_LineConfig
object line_configuration {
	name L_100004698_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100027016_LineConfig
object line_configuration {
	name L_100027016_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100165580_LineConfig
object line_configuration {
	name L_100165580_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003012_LineConfig
object line_configuration {
	name L_100003012_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109310_LineConfig
object line_configuration {
	name L_100109310_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014479_LineConfig
object line_configuration {
	name L_100014479_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021300_LineConfig
object line_configuration {
	name L_100021300_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109268_LineConfig
object line_configuration {
	name L_100109268_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020876_LineConfig
object line_configuration {
	name L_100020876_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003198_LineConfig
object line_configuration {
	name L_100003198_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100031017_LineConfig
object line_configuration {
	name L_100031017_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100003114_LineConfig
object line_configuration {
	name L_100003114_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100027022_LineConfig
object line_configuration {
	name L_100027022_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100027025_LineConfig
object line_configuration {
	name L_100027025_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100098655_LineConfig
object line_configuration {
	name L_100098655_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023307_LineConfig
object line_configuration {
	name L_100023307_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109260_LineConfig
object line_configuration {
	name L_100109260_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020159_LineConfig
object line_configuration {
	name L_100020159_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100076930_LineConfig
object line_configuration {
	name L_100076930_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100014455_LineConfig
object line_configuration {
	name L_100014455_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003126_LineConfig
object line_configuration {
	name L_100003126_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109553_LineConfig
object line_configuration {
	name L_100109553_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100014310_LineConfig
object line_configuration {
	name L_100014310_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// OHConfig_DEFAULT
object line_configuration {
	name OHConfig_DEFAULT;
	conductor_A OHCond_DEFAULT;
	conductor_B OHCond_DEFAULT;
	conductor_C OHCond_DEFAULT;
	conductor_N OHCond_DEFAULT;
	spacing OHSpacing_DEFAULT;
}

// L_100003041_LineConfig
object line_configuration {
	name L_100003041_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100052772_LineConfig
object line_configuration {
	name L_100052772_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109767_LineConfig
object line_configuration {
	name L_100109767_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020155_LineConfig
object line_configuration {
	name L_100020155_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023346_LineConfig
object line_configuration {
	name L_100023346_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100023326_LineConfig
object line_configuration {
	name L_100023326_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100021237_LineConfig
object line_configuration {
	name L_100021237_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100020090_LineConfig
object line_configuration {
	name L_100020090_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100094704_LineConfig
object line_configuration {
	name L_100094704_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100125836_LineConfig
object line_configuration {
	name L_100125836_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003121_LineConfig
object line_configuration {
	name L_100003121_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109298_LineConfig
object line_configuration {
	name L_100109298_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023333_LineConfig
object line_configuration {
	name L_100023333_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100075568_LineConfig
object line_configuration {
	name L_100075568_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003111_LineConfig
object line_configuration {
	name L_100003111_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100108670_LineConfig
object line_configuration {
	name L_100108670_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109329_LineConfig
object line_configuration {
	name L_100109329_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100019572_LineConfig
object line_configuration {
	name L_100019572_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003049_LineConfig
object line_configuration {
	name L_100003049_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021208_LineConfig
object line_configuration {
	name L_100021208_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100103961_LineConfig
object line_configuration {
	name L_100103961_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100110183_LineConfig
object line_configuration {
	name L_100110183_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110111_LineConfig
object line_configuration {
	name L_100110111_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100032748_LineConfig
object line_configuration {
	name L_100032748_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100004560_LineConfig
object line_configuration {
	name L_100004560_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100074586_LineConfig
object line_configuration {
	name L_100074586_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100109287_LineConfig
object line_configuration {
	name L_100109287_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109327_LineConfig
object line_configuration {
	name L_100109327_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_100109252_LineConfig
object line_configuration {
	name L_100109252_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003273_LineConfig
object line_configuration {
	name L_100003273_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020867_LineConfig
object line_configuration {
	name L_100020867_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109890_LineConfig
object line_configuration {
	name L_100109890_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100014478_LineConfig
object line_configuration {
	name L_100014478_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023338_LineConfig
object line_configuration {
	name L_100023338_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109284_LineConfig
object line_configuration {
	name L_100109284_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100003053_LineConfig
object line_configuration {
	name L_100003053_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109261_LineConfig
object line_configuration {
	name L_100109261_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109244_LineConfig
object line_configuration {
	name L_100109244_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100106490_LineConfig
object line_configuration {
	name L_100106490_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004714_LineConfig
object line_configuration {
	name L_100004714_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100104378_LineConfig
object line_configuration {
	name L_100104378_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100118674_LineConfig
object line_configuration {
	name L_100118674_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104689_LineConfig
object line_configuration {
	name L_100104689_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020162_LineConfig
object line_configuration {
	name L_100020162_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109607_LineConfig
object line_configuration {
	name L_100109607_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003074_LineConfig
object line_configuration {
	name L_100003074_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100090506_LineConfig
object line_configuration {
	name L_100090506_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109685_LineConfig
object line_configuration {
	name L_100109685_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100107901_LineConfig
object line_configuration {
	name L_100107901_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100014327_LineConfig
object line_configuration {
	name L_100014327_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110110_LineConfig
object line_configuration {
	name L_100110110_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100108676_LineConfig
object line_configuration {
	name L_100108676_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021193_LineConfig
object line_configuration {
	name L_100021193_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021241_LineConfig
object line_configuration {
	name L_100021241_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109242_LineConfig
object line_configuration {
	name L_100109242_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003112_LineConfig
object line_configuration {
	name L_100003112_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100078351_LineConfig
object line_configuration {
	name L_100078351_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100109517_LineConfig
object line_configuration {
	name L_100109517_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109262_LineConfig
object line_configuration {
	name L_100109262_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100059414_LineConfig
object line_configuration {
	name L_100059414_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109420_LineConfig
object line_configuration {
	name L_100109420_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020125_LineConfig
object line_configuration {
	name L_100020125_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100030732_LineConfig
object line_configuration {
	name L_100030732_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020859_LineConfig
object line_configuration {
	name L_100020859_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100002992_LineConfig
object line_configuration {
	name L_100002992_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100059218_LineConfig
object line_configuration {
	name L_100059218_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109706_LineConfig
object line_configuration {
	name L_100109706_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100050779_LineConfig
object line_configuration {
	name L_100050779_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100023439_LineConfig
object line_configuration {
	name L_100023439_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100077953_LineConfig
object line_configuration {
	name L_100077953_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100165825_LineConfig
object line_configuration {
	name L_100165825_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100014330_LineConfig
object line_configuration {
	name L_100014330_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109325_LineConfig
object line_configuration {
	name L_100109325_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003072_LineConfig
object line_configuration {
	name L_100003072_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109259_LineConfig
object line_configuration {
	name L_100109259_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023331_LineConfig
object line_configuration {
	name L_100023331_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100109571_LineConfig
object line_configuration {
	name L_100109571_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100023277_LineConfig
object line_configuration {
	name L_100023277_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003113_LineConfig
object line_configuration {
	name L_100003113_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100052892_LineConfig
object line_configuration {
	name L_100052892_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109265_LineConfig
object line_configuration {
	name L_100109265_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109229_LineConfig
object line_configuration {
	name L_100109229_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021235_LineConfig
object line_configuration {
	name L_100021235_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100027483_LineConfig
object line_configuration {
	name L_100027483_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100110237_LineConfig
object line_configuration {
	name L_100110237_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020120_LineConfig
object line_configuration {
	name L_100020120_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100052774_LineConfig
object line_configuration {
	name L_100052774_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100014322_LineConfig
object line_configuration {
	name L_100014322_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020856_LineConfig
object line_configuration {
	name L_100020856_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021677_LineConfig
object line_configuration {
	name L_100021677_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100104672_LineConfig
object line_configuration {
	name L_100104672_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100167264_LineConfig
object line_configuration {
	name L_100167264_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100051664_LineConfig
object line_configuration {
	name L_100051664_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100127133_LineConfig
object line_configuration {
	name L_100127133_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100103955_LineConfig
object line_configuration {
	name L_100103955_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109312_LineConfig
object line_configuration {
	name L_100109312_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100067783_LineConfig
object line_configuration {
	name L_100067783_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109250_LineConfig
object line_configuration {
	name L_100109250_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100080390_LineConfig
object line_configuration {
	name L_100080390_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100109558_LineConfig
object line_configuration {
	name L_100109558_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109319_LineConfig
object line_configuration {
	name L_100109319_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100109882_LineConfig
object line_configuration {
	name L_100109882_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100084971_LineConfig
object line_configuration {
	name L_100084971_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020882_LineConfig
object line_configuration {
	name L_100020882_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020122_LineConfig
object line_configuration {
	name L_100020122_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100003010_LineConfig
object line_configuration {
	name L_100003010_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014349_LineConfig
object line_configuration {
	name L_100014349_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_24;
}

// L_100090504_LineConfig
object line_configuration {
	name L_100090504_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109276_LineConfig
object line_configuration {
	name L_100109276_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100163558_LineConfig
object line_configuration {
	name L_100163558_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003060_LineConfig
object line_configuration {
	name L_100003060_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109683_LineConfig
object line_configuration {
	name L_100109683_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100164432_LineConfig
object line_configuration {
	name L_100164432_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021203_LineConfig
object line_configuration {
	name L_100021203_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109527_LineConfig
object line_configuration {
	name L_100109527_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100004563_LineConfig
object line_configuration {
	name L_100004563_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109237_LineConfig
object line_configuration {
	name L_100109237_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021678_LineConfig
object line_configuration {
	name L_100021678_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100027013_LineConfig
object line_configuration {
	name L_100027013_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100022578_LineConfig
object line_configuration {
	name L_100022578_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100053718_LineConfig
object line_configuration {
	name L_100053718_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020121_LineConfig
object line_configuration {
	name L_100020121_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023350_LineConfig
object line_configuration {
	name L_100023350_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100082060_LineConfig
object line_configuration {
	name L_100082060_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109708_LineConfig
object line_configuration {
	name L_100109708_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100023327_LineConfig
object line_configuration {
	name L_100023327_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100072822_LineConfig
object line_configuration {
	name L_100072822_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020093_LineConfig
object line_configuration {
	name L_100020093_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100002984_LineConfig
object line_configuration {
	name L_100002984_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109690_LineConfig
object line_configuration {
	name L_100109690_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021207_LineConfig
object line_configuration {
	name L_100021207_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109788_LineConfig
object line_configuration {
	name L_100109788_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100075737_LineConfig
object line_configuration {
	name L_100075737_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104221_LineConfig
object line_configuration {
	name L_100104221_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100168650_LineConfig
object line_configuration {
	name L_100168650_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100107912_LineConfig
object line_configuration {
	name L_100107912_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100185242_LineConfig
object line_configuration {
	name L_100185242_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003039_LineConfig
object line_configuration {
	name L_100003039_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100079164_LineConfig
object line_configuration {
	name L_100079164_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109283_LineConfig
object line_configuration {
	name L_100109283_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100027030_LineConfig
object line_configuration {
	name L_100027030_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100047031_LineConfig
object line_configuration {
	name L_100047031_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100023334_LineConfig
object line_configuration {
	name L_100023334_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100081109_LineConfig
object line_configuration {
	name L_100081109_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100085208_LineConfig
object line_configuration {
	name L_100085208_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003174_LineConfig
object line_configuration {
	name L_100003174_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027034_LineConfig
object line_configuration {
	name L_100027034_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109238_LineConfig
object line_configuration {
	name L_100109238_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100019605_LineConfig
object line_configuration {
	name L_100019605_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_100109728_LineConfig
object line_configuration {
	name L_100109728_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100101923_LineConfig
object line_configuration {
	name L_100101923_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109681_LineConfig
object line_configuration {
	name L_100109681_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014323_LineConfig
object line_configuration {
	name L_100014323_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014324_LineConfig
object line_configuration {
	name L_100014324_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109232_LineConfig
object line_configuration {
	name L_100109232_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100094701_LineConfig
object line_configuration {
	name L_100094701_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_24;
}

// L_100068599_LineConfig
object line_configuration {
	name L_100068599_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100076821_LineConfig
object line_configuration {
	name L_100076821_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109246_LineConfig
object line_configuration {
	name L_100109246_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100128996_LineConfig
object line_configuration {
	name L_100128996_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100068435_LineConfig
object line_configuration {
	name L_100068435_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_VERTICAL_3P_30;
}

// L_100052771_LineConfig
object line_configuration {
	name L_100052771_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109282_LineConfig
object line_configuration {
	name L_100109282_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100022576_LineConfig
object line_configuration {
	name L_100022576_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100023329_LineConfig
object line_configuration {
	name L_100023329_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100123202_LineConfig
object line_configuration {
	name L_100123202_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100027233_LineConfig
object line_configuration {
	name L_100027233_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109694_LineConfig
object line_configuration {
	name L_100109694_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100102711_LineConfig
object line_configuration {
	name L_100102711_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100110106_LineConfig
object line_configuration {
	name L_100110106_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109316_LineConfig
object line_configuration {
	name L_100109316_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109227_LineConfig
object line_configuration {
	name L_100109227_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100029221_LineConfig
object line_configuration {
	name L_100029221_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100056778_LineConfig
object line_configuration {
	name L_100056778_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100030160_LineConfig
object line_configuration {
	name L_100030160_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109317_LineConfig
object line_configuration {
	name L_100109317_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100028112_LineConfig
object line_configuration {
	name L_100028112_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109539_LineConfig
object line_configuration {
	name L_100109539_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_39;
}

// L_100082723_LineConfig
object line_configuration {
	name L_100082723_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109285_LineConfig
object line_configuration {
	name L_100109285_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100023335_LineConfig
object line_configuration {
	name L_100023335_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100030839_LineConfig
object line_configuration {
	name L_100030839_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020803_LineConfig
object line_configuration {
	name L_100020803_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100107879_LineConfig
object line_configuration {
	name L_100107879_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100179146_LineConfig
object line_configuration {
	name L_100179146_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020851_LineConfig
object line_configuration {
	name L_100020851_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100021230_LineConfig
object line_configuration {
	name L_100021230_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100031018_LineConfig
object line_configuration {
	name L_100031018_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100169125_LineConfig
object line_configuration {
	name L_100169125_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100176721_LineConfig
object line_configuration {
	name L_100176721_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100108675_LineConfig
object line_configuration {
	name L_100108675_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109552_LineConfig
object line_configuration {
	name L_100109552_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023341_LineConfig
object line_configuration {
	name L_100023341_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014333_LineConfig
object line_configuration {
	name L_100014333_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109256_LineConfig
object line_configuration {
	name L_100109256_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100082701_LineConfig
object line_configuration {
	name L_100082701_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100109567_LineConfig
object line_configuration {
	name L_100109567_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100077952_LineConfig
object line_configuration {
	name L_100077952_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100004623_LineConfig
object line_configuration {
	name L_100004623_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003045_LineConfig
object line_configuration {
	name L_100003045_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100132490_LineConfig
object line_configuration {
	name L_100132490_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109234_LineConfig
object line_configuration {
	name L_100109234_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003168_LineConfig
object line_configuration {
	name L_100003168_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109605_LineConfig
object line_configuration {
	name L_100109605_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109308_LineConfig
object line_configuration {
	name L_100109308_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100078354_LineConfig
object line_configuration {
	name L_100078354_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100021201_LineConfig
object line_configuration {
	name L_100021201_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100020128_LineConfig
object line_configuration {
	name L_100020128_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109247_LineConfig
object line_configuration {
	name L_100109247_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100029724_LineConfig
object line_configuration {
	name L_100029724_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100021374_LineConfig
object line_configuration {
	name L_100021374_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100107692_LineConfig
object line_configuration {
	name L_100107692_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100128995_LineConfig
object line_configuration {
	name L_100128995_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023343_LineConfig
object line_configuration {
	name L_100023343_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023344_LineConfig
object line_configuration {
	name L_100023344_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100052428_LineConfig
object line_configuration {
	name L_100052428_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109570_LineConfig
object line_configuration {
	name L_100109570_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100107905_LineConfig
object line_configuration {
	name L_100107905_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100002997_LineConfig
object line_configuration {
	name L_100002997_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100077954_LineConfig
object line_configuration {
	name L_100077954_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100005791_LineConfig
object line_configuration {
	name L_100005791_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004562_LineConfig
object line_configuration {
	name L_100004562_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014414_LineConfig
object line_configuration {
	name L_100014414_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109315_LineConfig
object line_configuration {
	name L_100109315_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100047030_LineConfig
object line_configuration {
	name L_100047030_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109288_LineConfig
object line_configuration {
	name L_100109288_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100084963_LineConfig
object line_configuration {
	name L_100084963_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100109226_LineConfig
object line_configuration {
	name L_100109226_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100180800_LineConfig
object line_configuration {
	name L_100180800_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100162300_LineConfig
object line_configuration {
	name L_100162300_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014329_LineConfig
object line_configuration {
	name L_100014329_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100107907_LineConfig
object line_configuration {
	name L_100107907_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003275_LineConfig
object line_configuration {
	name L_100003275_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100167884_LineConfig
object line_configuration {
	name L_100167884_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100020129_LineConfig
object line_configuration {
	name L_100020129_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110118_LineConfig
object line_configuration {
	name L_100110118_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100107902_LineConfig
object line_configuration {
	name L_100107902_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109267_LineConfig
object line_configuration {
	name L_100109267_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004556_LineConfig
object line_configuration {
	name L_100004556_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104673_LineConfig
object line_configuration {
	name L_100104673_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100023309_LineConfig
object line_configuration {
	name L_100023309_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100133467_LineConfig
object line_configuration {
	name L_100133467_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_100126838_LineConfig
object line_configuration {
	name L_100126838_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109563_LineConfig
object line_configuration {
	name L_100109563_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020829_LineConfig
object line_configuration {
	name L_100020829_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100079167_LineConfig
object line_configuration {
	name L_100079167_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027019_LineConfig
object line_configuration {
	name L_100027019_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109569_LineConfig
object line_configuration {
	name L_100109569_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020124_LineConfig
object line_configuration {
	name L_100020124_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100030733_LineConfig
object line_configuration {
	name L_100030733_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021231_LineConfig
object line_configuration {
	name L_100021231_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109557_LineConfig
object line_configuration {
	name L_100109557_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100076899_LineConfig
object line_configuration {
	name L_100076899_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100014328_LineConfig
object line_configuration {
	name L_100014328_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100191776_LineConfig
object line_configuration {
	name L_100191776_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109412_LineConfig
object line_configuration {
	name L_100109412_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100031025_LineConfig
object line_configuration {
	name L_100031025_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109225_LineConfig
object line_configuration {
	name L_100109225_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003202_LineConfig
object line_configuration {
	name L_100003202_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109808_LineConfig
object line_configuration {
	name L_100109808_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100118676_LineConfig
object line_configuration {
	name L_100118676_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109243_LineConfig
object line_configuration {
	name L_100109243_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109277_LineConfig
object line_configuration {
	name L_100109277_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100108674_LineConfig
object line_configuration {
	name L_100108674_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100107450_LineConfig
object line_configuration {
	name L_100107450_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100059318_LineConfig
object line_configuration {
	name L_100059318_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100003243_LineConfig
object line_configuration {
	name L_100003243_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100059443_LineConfig
object line_configuration {
	name L_100059443_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100080384_LineConfig
object line_configuration {
	name L_100080384_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014443_LineConfig
object line_configuration {
	name L_100014443_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100184677_LineConfig
object line_configuration {
	name L_100184677_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027480_LineConfig
object line_configuration {
	name L_100027480_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100027232_LineConfig
object line_configuration {
	name L_100027232_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023314_LineConfig
object line_configuration {
	name L_100023314_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109544_LineConfig
object line_configuration {
	name L_100109544_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004561_LineConfig
object line_configuration {
	name L_100004561_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_100109236_LineConfig
object line_configuration {
	name L_100109236_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100030801_LineConfig
object line_configuration {
	name L_100030801_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100184300_LineConfig
object line_configuration {
	name L_100184300_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020866_LineConfig
object line_configuration {
	name L_100020866_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003071_LineConfig
object line_configuration {
	name L_100003071_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109710_LineConfig
object line_configuration {
	name L_100109710_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100056765_LineConfig
object line_configuration {
	name L_100056765_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020099_LineConfig
object line_configuration {
	name L_100020099_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100109302_LineConfig
object line_configuration {
	name L_100109302_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100023361_LineConfig
object line_configuration {
	name L_100023361_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100079165_LineConfig
object line_configuration {
	name L_100079165_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020096_LineConfig
object line_configuration {
	name L_100020096_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100027028_LineConfig
object line_configuration {
	name L_100027028_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100023351_LineConfig
object line_configuration {
	name L_100023351_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109701_LineConfig
object line_configuration {
	name L_100109701_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104210_LineConfig
object line_configuration {
	name L_100104210_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023349_LineConfig
object line_configuration {
	name L_100023349_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100080262_LineConfig
object line_configuration {
	name L_100080262_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100020126_LineConfig
object line_configuration {
	name L_100020126_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109290_LineConfig
object line_configuration {
	name L_100109290_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014373_LineConfig
object line_configuration {
	name L_100014373_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100031019_LineConfig
object line_configuration {
	name L_100031019_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100004695_LineConfig
object line_configuration {
	name L_100004695_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100097952_LineConfig
object line_configuration {
	name L_100097952_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100022583_LineConfig
object line_configuration {
	name L_100022583_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020881_LineConfig
object line_configuration {
	name L_100020881_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100020131_LineConfig
object line_configuration {
	name L_100020131_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027035_LineConfig
object line_configuration {
	name L_100027035_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100080650_LineConfig
object line_configuration {
	name L_100080650_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100105795_LineConfig
object line_configuration {
	name L_100105795_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014336_LineConfig
object line_configuration {
	name L_100014336_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109546_LineConfig
object line_configuration {
	name L_100109546_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100020848_LineConfig
object line_configuration {
	name L_100020848_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110113_LineConfig
object line_configuration {
	name L_100110113_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109255_LineConfig
object line_configuration {
	name L_100109255_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020092_LineConfig
object line_configuration {
	name L_100020092_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100055598_LineConfig
object line_configuration {
	name L_100055598_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023330_LineConfig
object line_configuration {
	name L_100023330_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100062045_LineConfig
object line_configuration {
	name L_100062045_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100103947_LineConfig
object line_configuration {
	name L_100103947_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023348_LineConfig
object line_configuration {
	name L_100023348_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020804_LineConfig
object line_configuration {
	name L_100020804_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100108579_LineConfig
object line_configuration {
	name L_100108579_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104219_LineConfig
object line_configuration {
	name L_100104219_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100021206_LineConfig
object line_configuration {
	name L_100021206_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023325_LineConfig
object line_configuration {
	name L_100023325_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100021198_LineConfig
object line_configuration {
	name L_100021198_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109305_LineConfig
object line_configuration {
	name L_100109305_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100078572_LineConfig
object line_configuration {
	name L_100078572_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100108577_LineConfig
object line_configuration {
	name L_100108577_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100103941_LineConfig
object line_configuration {
	name L_100103941_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100080376_LineConfig
object line_configuration {
	name L_100080376_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020861_LineConfig
object line_configuration {
	name L_100020861_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109301_LineConfig
object line_configuration {
	name L_100109301_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100050381_LineConfig
object line_configuration {
	name L_100050381_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109224_LineConfig
object line_configuration {
	name L_100109224_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020160_LineConfig
object line_configuration {
	name L_100020160_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100109323_LineConfig
object line_configuration {
	name L_100109323_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100115895_LineConfig
object line_configuration {
	name L_100115895_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020826_LineConfig
object line_configuration {
	name L_100020826_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109292_LineConfig
object line_configuration {
	name L_100109292_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_58;
}

// L_100021234_LineConfig
object line_configuration {
	name L_100021234_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100109299_LineConfig
object line_configuration {
	name L_100109299_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021983_LineConfig
object line_configuration {
	name L_100021983_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003110_LineConfig
object line_configuration {
	name L_100003110_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020828_LineConfig
object line_configuration {
	name L_100020828_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100050971_LineConfig
object line_configuration {
	name L_100050971_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110142_LineConfig
object line_configuration {
	name L_100110142_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109604_LineConfig
object line_configuration {
	name L_100109604_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014311_LineConfig
object line_configuration {
	name L_100014311_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100109257_LineConfig
object line_configuration {
	name L_100109257_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027014_LineConfig
object line_configuration {
	name L_100027014_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109560_LineConfig
object line_configuration {
	name L_100109560_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109279_LineConfig
object line_configuration {
	name L_100109279_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023332_LineConfig
object line_configuration {
	name L_100023332_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020878_LineConfig
object line_configuration {
	name L_100020878_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100109330_LineConfig
object line_configuration {
	name L_100109330_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100164070_LineConfig
object line_configuration {
	name L_100164070_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100022565_LineConfig
object line_configuration {
	name L_100022565_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109331_LineConfig
object line_configuration {
	name L_100109331_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109321_LineConfig
object line_configuration {
	name L_100109321_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100084973_LineConfig
object line_configuration {
	name L_100084973_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100053849_LineConfig
object line_configuration {
	name L_100053849_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100173027_LineConfig
object line_configuration {
	name L_100173027_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109680_LineConfig
object line_configuration {
	name L_100109680_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110176_LineConfig
object line_configuration {
	name L_100110176_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100078573_LineConfig
object line_configuration {
	name L_100078573_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100103946_LineConfig
object line_configuration {
	name L_100103946_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100022451_LineConfig
object line_configuration {
	name L_100022451_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100092429_LineConfig
object line_configuration {
	name L_100092429_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109297_LineConfig
object line_configuration {
	name L_100109297_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100022572_LineConfig
object line_configuration {
	name L_100022572_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100110117_LineConfig
object line_configuration {
	name L_100110117_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109322_LineConfig
object line_configuration {
	name L_100109322_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100068685_LineConfig
object line_configuration {
	name L_100068685_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_100109702_LineConfig
object line_configuration {
	name L_100109702_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014337_LineConfig
object line_configuration {
	name L_100014337_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014331_LineConfig
object line_configuration {
	name L_100014331_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100052769_LineConfig
object line_configuration {
	name L_100052769_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109415_LineConfig
object line_configuration {
	name L_100109415_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109230_LineConfig
object line_configuration {
	name L_100109230_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100168781_LineConfig
object line_configuration {
	name L_100168781_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100124811_LineConfig
object line_configuration {
	name L_100124811_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100057516_LineConfig
object line_configuration {
	name L_100057516_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100020871_LineConfig
object line_configuration {
	name L_100020871_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100126801_LineConfig
object line_configuration {
	name L_100126801_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100027021_LineConfig
object line_configuration {
	name L_100027021_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_45;
}

// L_100003065_LineConfig
object line_configuration {
	name L_100003065_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109564_LineConfig
object line_configuration {
	name L_100109564_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109417_LineConfig
object line_configuration {
	name L_100109417_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100023355_LineConfig
object line_configuration {
	name L_100023355_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100030161_LineConfig
object line_configuration {
	name L_100030161_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100022499_LineConfig
object line_configuration {
	name L_100022499_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100027238_LineConfig
object line_configuration {
	name L_100027238_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100060577_LineConfig
object line_configuration {
	name L_100060577_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014371_LineConfig
object line_configuration {
	name L_100014371_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020158_LineConfig
object line_configuration {
	name L_100020158_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100067059_LineConfig
object line_configuration {
	name L_100067059_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100165824_LineConfig
object line_configuration {
	name L_100165824_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110466_LineConfig
object line_configuration {
	name L_100110466_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109556_LineConfig
object line_configuration {
	name L_100109556_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100104159_LineConfig
object line_configuration {
	name L_100104159_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100031021_LineConfig
object line_configuration {
	name L_100031021_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020827_LineConfig
object line_configuration {
	name L_100020827_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004621_LineConfig
object line_configuration {
	name L_100004621_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100031024_LineConfig
object line_configuration {
	name L_100031024_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023278_LineConfig
object line_configuration {
	name L_100023278_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100109333_LineConfig
object line_configuration {
	name L_100109333_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100051677_LineConfig
object line_configuration {
	name L_100051677_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100189586_LineConfig
object line_configuration {
	name L_100189586_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100005771_LineConfig
object line_configuration {
	name L_100005771_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027018_LineConfig
object line_configuration {
	name L_100027018_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020854_LineConfig
object line_configuration {
	name L_100020854_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109294_LineConfig
object line_configuration {
	name L_100109294_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020091_LineConfig
object line_configuration {
	name L_100020091_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100109696_LineConfig
object line_configuration {
	name L_100109696_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100077839_LineConfig
object line_configuration {
	name L_100077839_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003050_LineConfig
object line_configuration {
	name L_100003050_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100022500_LineConfig
object line_configuration {
	name L_100022500_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100023353_LineConfig
object line_configuration {
	name L_100023353_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100108668_LineConfig
object line_configuration {
	name L_100108668_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100062294_LineConfig
object line_configuration {
	name L_100062294_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100109554_LineConfig
object line_configuration {
	name L_100109554_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100109241_LineConfig
object line_configuration {
	name L_100109241_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100104212_LineConfig
object line_configuration {
	name L_100104212_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100063755_LineConfig
object line_configuration {
	name L_100063755_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014464_LineConfig
object line_configuration {
	name L_100014464_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014439_LineConfig
object line_configuration {
	name L_100014439_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109272_LineConfig
object line_configuration {
	name L_100109272_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020853_LineConfig
object line_configuration {
	name L_100020853_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100029222_LineConfig
object line_configuration {
	name L_100029222_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100165063_LineConfig
object line_configuration {
	name L_100165063_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100092482_LineConfig
object line_configuration {
	name L_100092482_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109281_LineConfig
object line_configuration {
	name L_100109281_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027029_LineConfig
object line_configuration {
	name L_100027029_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109266_LineConfig
object line_configuration {
	name L_100109266_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_100109695_LineConfig
object line_configuration {
	name L_100109695_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014475_LineConfig
object line_configuration {
	name L_100014475_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109295_LineConfig
object line_configuration {
	name L_100109295_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100109566_LineConfig
object line_configuration {
	name L_100109566_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100055258_LineConfig
object line_configuration {
	name L_100055258_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109314_LineConfig
object line_configuration {
	name L_100109314_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100082724_LineConfig
object line_configuration {
	name L_100082724_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_72;
}

// L_100104684_LineConfig
object line_configuration {
	name L_100104684_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100029722_LineConfig
object line_configuration {
	name L_100029722_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020849_LineConfig
object line_configuration {
	name L_100020849_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100023312_LineConfig
object line_configuration {
	name L_100023312_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_100123998_LineConfig
object line_configuration {
	name L_100123998_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100056832_LineConfig
object line_configuration {
	name L_100056832_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027017_LineConfig
object line_configuration {
	name L_100027017_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100060619_LineConfig
object line_configuration {
	name L_100060619_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023311_LineConfig
object line_configuration {
	name L_100023311_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_100109555_LineConfig
object line_configuration {
	name L_100109555_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100027231_LineConfig
object line_configuration {
	name L_100027231_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100060583_LineConfig
object line_configuration {
	name L_100060583_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004622_LineConfig
object line_configuration {
	name L_100004622_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003102_LineConfig
object line_configuration {
	name L_100003102_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104217_LineConfig
object line_configuration {
	name L_100104217_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100014459_LineConfig
object line_configuration {
	name L_100014459_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109275_LineConfig
object line_configuration {
	name L_100109275_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110143_LineConfig
object line_configuration {
	name L_100110143_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020855_LineConfig
object line_configuration {
	name L_100020855_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004555_LineConfig
object line_configuration {
	name L_100004555_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014335_LineConfig
object line_configuration {
	name L_100014335_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100102712_LineConfig
object line_configuration {
	name L_100102712_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100076897_LineConfig
object line_configuration {
	name L_100076897_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100103977_LineConfig
object line_configuration {
	name L_100103977_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100022625_LineConfig
object line_configuration {
	name L_100022625_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100073730_LineConfig
object line_configuration {
	name L_100073730_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100059445_LineConfig
object line_configuration {
	name L_100059445_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003073_LineConfig
object line_configuration {
	name L_100003073_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020801_LineConfig
object line_configuration {
	name L_100020801_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100179983_LineConfig
object line_configuration {
	name L_100179983_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100029792_LineConfig
object line_configuration {
	name L_100029792_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014407_LineConfig
object line_configuration {
	name L_100014407_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109300_LineConfig
object line_configuration {
	name L_100109300_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100175212_LineConfig
object line_configuration {
	name L_100175212_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003001_LineConfig
object line_configuration {
	name L_100003001_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100103932_LineConfig
object line_configuration {
	name L_100103932_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100002999_LineConfig
object line_configuration {
	name L_100002999_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004572_LineConfig
object line_configuration {
	name L_100004572_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100047123_LineConfig
object line_configuration {
	name L_100047123_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109269_LineConfig
object line_configuration {
	name L_100109269_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003223_LineConfig
object line_configuration {
	name L_100003223_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100185976_LineConfig
object line_configuration {
	name L_100185976_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104677_LineConfig
object line_configuration {
	name L_100104677_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100109233_LineConfig
object line_configuration {
	name L_100109233_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109891_LineConfig
object line_configuration {
	name L_100109891_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020088_LineConfig
object line_configuration {
	name L_100020088_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023321_LineConfig
object line_configuration {
	name L_100023321_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109311_LineConfig
object line_configuration {
	name L_100109311_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100112002_LineConfig
object line_configuration {
	name L_100112002_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027015_LineConfig
object line_configuration {
	name L_100027015_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100020119_LineConfig
object line_configuration {
	name L_100020119_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100107126_LineConfig
object line_configuration {
	name L_100107126_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109318_LineConfig
object line_configuration {
	name L_100109318_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100165282_LineConfig
object line_configuration {
	name L_100165282_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_100020800_LineConfig
object line_configuration {
	name L_100020800_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100053228_LineConfig
object line_configuration {
	name L_100053228_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020797_LineConfig
object line_configuration {
	name L_100020797_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100078350_LineConfig
object line_configuration {
	name L_100078350_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100109538_LineConfig
object line_configuration {
	name L_100109538_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003145_LineConfig
object line_configuration {
	name L_100003145_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100090507_LineConfig
object line_configuration {
	name L_100090507_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020094_LineConfig
object line_configuration {
	name L_100020094_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100022569_LineConfig
object line_configuration {
	name L_100022569_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109762_LineConfig
object line_configuration {
	name L_100109762_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020117_LineConfig
object line_configuration {
	name L_100020117_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100107878_LineConfig
object line_configuration {
	name L_100107878_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100027477_LineConfig
object line_configuration {
	name L_100027477_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110175_LineConfig
object line_configuration {
	name L_100110175_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100052770_LineConfig
object line_configuration {
	name L_100052770_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100068638_LineConfig
object line_configuration {
	name L_100068638_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109231_LineConfig
object line_configuration {
	name L_100109231_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100027032_LineConfig
object line_configuration {
	name L_100027032_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003109_LineConfig
object line_configuration {
	name L_100003109_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109249_LineConfig
object line_configuration {
	name L_100109249_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100030736_LineConfig
object line_configuration {
	name L_100030736_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100104223_LineConfig
object line_configuration {
	name L_100104223_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109253_LineConfig
object line_configuration {
	name L_100109253_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100030840_LineConfig
object line_configuration {
	name L_100030840_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100031013_LineConfig
object line_configuration {
	name L_100031013_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100004566_LineConfig
object line_configuration {
	name L_100004566_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003058_LineConfig
object line_configuration {
	name L_100003058_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100014319_LineConfig
object line_configuration {
	name L_100014319_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109293_LineConfig
object line_configuration {
	name L_100109293_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100022498_LineConfig
object line_configuration {
	name L_100022498_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100088822_LineConfig
object line_configuration {
	name L_100088822_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100019573_LineConfig
object line_configuration {
	name L_100019573_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_100109531_LineConfig
object line_configuration {
	name L_100109531_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003007_LineConfig
object line_configuration {
	name L_100003007_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104216_LineConfig
object line_configuration {
	name L_100104216_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100109289_LineConfig
object line_configuration {
	name L_100109289_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100082179_LineConfig
object line_configuration {
	name L_100082179_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100023318_LineConfig
object line_configuration {
	name L_100023318_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100136609_LineConfig
object line_configuration {
	name L_100136609_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100052773_LineConfig
object line_configuration {
	name L_100052773_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100160735_LineConfig
object line_configuration {
	name L_100160735_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100020880_LineConfig
object line_configuration {
	name L_100020880_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020874_LineConfig
object line_configuration {
	name L_100020874_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100184763_LineConfig
object line_configuration {
	name L_100184763_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100021238_LineConfig
object line_configuration {
	name L_100021238_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100003221_LineConfig
object line_configuration {
	name L_100003221_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100078352_LineConfig
object line_configuration {
	name L_100078352_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100020790_LineConfig
object line_configuration {
	name L_100020790_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_100068598_LineConfig
object line_configuration {
	name L_100068598_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109886_LineConfig
object line_configuration {
	name L_100109886_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100050778_LineConfig
object line_configuration {
	name L_100050778_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100075741_LineConfig
object line_configuration {
	name L_100075741_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100023316_LineConfig
object line_configuration {
	name L_100023316_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100107903_LineConfig
object line_configuration {
	name L_100107903_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100030799_LineConfig
object line_configuration {
	name L_100030799_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100183984_LineConfig
object line_configuration {
	name L_100183984_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020123_LineConfig
object line_configuration {
	name L_100020123_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020792_LineConfig
object line_configuration {
	name L_100020792_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100122490_LineConfig
object line_configuration {
	name L_100122490_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100076904_LineConfig
object line_configuration {
	name L_100076904_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100030495_LineConfig
object line_configuration {
	name L_100030495_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100184122_LineConfig
object line_configuration {
	name L_100184122_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100022579_LineConfig
object line_configuration {
	name L_100022579_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004554_LineConfig
object line_configuration {
	name L_100004554_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023303_LineConfig
object line_configuration {
	name L_100023303_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004567_LineConfig
object line_configuration {
	name L_100004567_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100051681_LineConfig
object line_configuration {
	name L_100051681_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100023324_LineConfig
object line_configuration {
	name L_100023324_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100023306_LineConfig
object line_configuration {
	name L_100023306_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100023308_LineConfig
object line_configuration {
	name L_100023308_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100104213_LineConfig
object line_configuration {
	name L_100104213_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014474_LineConfig
object line_configuration {
	name L_100014474_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027475_LineConfig
object line_configuration {
	name L_100027475_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100031020_LineConfig
object line_configuration {
	name L_100031020_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100123040_LineConfig
object line_configuration {
	name L_100123040_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110182_LineConfig
object line_configuration {
	name L_100110182_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109789_LineConfig
object line_configuration {
	name L_100109789_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100019574_LineConfig
object line_configuration {
	name L_100019574_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_100108671_LineConfig
object line_configuration {
	name L_100108671_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100055259_LineConfig
object line_configuration {
	name L_100055259_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109410_LineConfig
object line_configuration {
	name L_100109410_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100023317_LineConfig
object line_configuration {
	name L_100023317_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_39;
}

// L_100020130_LineConfig
object line_configuration {
	name L_100020130_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109893_LineConfig
object line_configuration {
	name L_100109893_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100021199_LineConfig
object line_configuration {
	name L_100021199_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100019306_LineConfig
object line_configuration {
	name L_100019306_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109898_LineConfig
object line_configuration {
	name L_100109898_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003242_LineConfig
object line_configuration {
	name L_100003242_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100171591_LineConfig
object line_configuration {
	name L_100171591_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100022566_LineConfig
object line_configuration {
	name L_100022566_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100027479_LineConfig
object line_configuration {
	name L_100027479_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020089_LineConfig
object line_configuration {
	name L_100020089_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100056838_LineConfig
object line_configuration {
	name L_100056838_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100029220_LineConfig
object line_configuration {
	name L_100029220_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100022573_LineConfig
object line_configuration {
	name L_100022573_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014350_LineConfig
object line_configuration {
	name L_100014350_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104686_LineConfig
object line_configuration {
	name L_100104686_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109528_LineConfig
object line_configuration {
	name L_100109528_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014461_LineConfig
object line_configuration {
	name L_100014461_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021196_LineConfig
object line_configuration {
	name L_100021196_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100109258_LineConfig
object line_configuration {
	name L_100109258_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014393_LineConfig
object line_configuration {
	name L_100014393_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100027024_LineConfig
object line_configuration {
	name L_100027024_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100103975_LineConfig
object line_configuration {
	name L_100103975_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109545_LineConfig
object line_configuration {
	name L_100109545_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109682_LineConfig
object line_configuration {
	name L_100109682_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_100110184_LineConfig
object line_configuration {
	name L_100110184_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023347_LineConfig
object line_configuration {
	name L_100023347_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020127_LineConfig
object line_configuration {
	name L_100020127_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021204_LineConfig
object line_configuration {
	name L_100021204_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100102707_LineConfig
object line_configuration {
	name L_100102707_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100076896_LineConfig
object line_configuration {
	name L_100076896_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100019339_LineConfig
object line_configuration {
	name L_100019339_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109240_LineConfig
object line_configuration {
	name L_100109240_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020157_LineConfig
object line_configuration {
	name L_100020157_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003005_LineConfig
object line_configuration {
	name L_100003005_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003044_LineConfig
object line_configuration {
	name L_100003044_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109332_LineConfig
object line_configuration {
	name L_100109332_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_45;
}

// L_100027023_LineConfig
object line_configuration {
	name L_100027023_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109270_LineConfig
object line_configuration {
	name L_100109270_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020873_LineConfig
object line_configuration {
	name L_100020873_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100102717_LineConfig
object line_configuration {
	name L_100102717_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100076898_LineConfig
object line_configuration {
	name L_100076898_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100031009_LineConfig
object line_configuration {
	name L_100031009_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100027031_LineConfig
object line_configuration {
	name L_100027031_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100081347_LineConfig
object line_configuration {
	name L_100081347_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100080388_LineConfig
object line_configuration {
	name L_100080388_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021742_LineConfig
object line_configuration {
	name L_100021742_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100108672_LineConfig
object line_configuration {
	name L_100108672_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100183263_LineConfig
object line_configuration {
	name L_100183263_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100019541_LineConfig
object line_configuration {
	name L_100019541_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_35;
}

// L_100014477_LineConfig
object line_configuration {
	name L_100014477_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021232_LineConfig
object line_configuration {
	name L_100021232_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100105794_LineConfig
object line_configuration {
	name L_100105794_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_58;
}

// L_100065048_LineConfig
object line_configuration {
	name L_100065048_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110114_LineConfig
object line_configuration {
	name L_100110114_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109707_LineConfig
object line_configuration {
	name L_100109707_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100111671_LineConfig
object line_configuration {
	name L_100111671_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100021233_LineConfig
object line_configuration {
	name L_100021233_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003042_LineConfig
object line_configuration {
	name L_100003042_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020098_LineConfig
object line_configuration {
	name L_100020098_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100059536_LineConfig
object line_configuration {
	name L_100059536_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100003047_LineConfig
object line_configuration {
	name L_100003047_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100068290_LineConfig
object line_configuration {
	name L_100068290_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100022568_LineConfig
object line_configuration {
	name L_100022568_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109529_LineConfig
object line_configuration {
	name L_100109529_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109526_LineConfig
object line_configuration {
	name L_100109526_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100111477_LineConfig
object line_configuration {
	name L_100111477_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100175060_LineConfig
object line_configuration {
	name L_100175060_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100030731_LineConfig
object line_configuration {
	name L_100030731_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023305_LineConfig
object line_configuration {
	name L_100023305_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020133_LineConfig
object line_configuration {
	name L_100020133_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100108665_LineConfig
object line_configuration {
	name L_100108665_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100107896_LineConfig
object line_configuration {
	name L_100107896_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100003267_LineConfig
object line_configuration {
	name L_100003267_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100108664_LineConfig
object line_configuration {
	name L_100108664_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100183034_LineConfig
object line_configuration {
	name L_100183034_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020794_LineConfig
object line_configuration {
	name L_100020794_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100084967_LineConfig
object line_configuration {
	name L_100084967_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109705_LineConfig
object line_configuration {
	name L_100109705_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100027237_LineConfig
object line_configuration {
	name L_100027237_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100123806_LineConfig
object line_configuration {
	name L_100123806_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100171495_LineConfig
object line_configuration {
	name L_100171495_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100003245_LineConfig
object line_configuration {
	name L_100003245_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100108578_LineConfig
object line_configuration {
	name L_100108578_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109303_LineConfig
object line_configuration {
	name L_100109303_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100090185_LineConfig
object line_configuration {
	name L_100090185_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100031015_LineConfig
object line_configuration {
	name L_100031015_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_30;
}

// L_100020883_LineConfig
object line_configuration {
	name L_100020883_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109309_LineConfig
object line_configuration {
	name L_100109309_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100166187_LineConfig
object line_configuration {
	name L_100166187_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100029793_LineConfig
object line_configuration {
	name L_100029793_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004704_LineConfig
object line_configuration {
	name L_100004704_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100023304_LineConfig
object line_configuration {
	name L_100023304_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100029627_LineConfig
object line_configuration {
	name L_100029627_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109416_LineConfig
object line_configuration {
	name L_100109416_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104215_LineConfig
object line_configuration {
	name L_100104215_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100023315_LineConfig
object line_configuration {
	name L_100023315_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109548_LineConfig
object line_configuration {
	name L_100109548_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104207_LineConfig
object line_configuration {
	name L_100104207_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100185124_LineConfig
object line_configuration {
	name L_100185124_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003000_LineConfig
object line_configuration {
	name L_100003000_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100192424_LineConfig
object line_configuration {
	name L_100192424_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100003201_LineConfig
object line_configuration {
	name L_100003201_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014387_LineConfig
object line_configuration {
	name L_100014387_LineConfig;
	conductor_A OHCond_267_AAC_I;
	conductor_B OHCond_267_AAC_I;
	conductor_C OHCond_267_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100004557_LineConfig
object line_configuration {
	name L_100004557_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109313_LineConfig
object line_configuration {
	name L_100109313_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100103205_LineConfig
object line_configuration {
	name L_100103205_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100027476_LineConfig
object line_configuration {
	name L_100027476_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109418_LineConfig
object line_configuration {
	name L_100109418_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109324_LineConfig
object line_configuration {
	name L_100109324_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020152_LineConfig
object line_configuration {
	name L_100020152_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109414_LineConfig
object line_configuration {
	name L_100109414_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109413_LineConfig
object line_configuration {
	name L_100109413_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100110112_LineConfig
object line_configuration {
	name L_100110112_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100090503_LineConfig
object line_configuration {
	name L_100090503_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100184762_LineConfig
object line_configuration {
	name L_100184762_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100110174_LineConfig
object line_configuration {
	name L_100110174_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109296_LineConfig
object line_configuration {
	name L_100109296_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100084972_LineConfig
object line_configuration {
	name L_100084972_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020877_LineConfig
object line_configuration {
	name L_100020877_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100022577_LineConfig
object line_configuration {
	name L_100022577_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100110181_LineConfig
object line_configuration {
	name L_100110181_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003169_LineConfig
object line_configuration {
	name L_100003169_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100125613_LineConfig
object line_configuration {
	name L_100125613_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100088824_LineConfig
object line_configuration {
	name L_100088824_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100109549_LineConfig
object line_configuration {
	name L_100109549_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100108666_LineConfig
object line_configuration {
	name L_100108666_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109307_LineConfig
object line_configuration {
	name L_100109307_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100021242_LineConfig
object line_configuration {
	name L_100021242_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_56;
}

// L_100084965_LineConfig
object line_configuration {
	name L_100084965_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109263_LineConfig
object line_configuration {
	name L_100109263_LineConfig;
	conductor_A OHCond_2_CU_I;
	conductor_B OHCond_2_CU_I;
	conductor_C OHCond_2_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104209_LineConfig
object line_configuration {
	name L_100104209_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003246_LineConfig
object line_configuration {
	name L_100003246_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109235_LineConfig
object line_configuration {
	name L_100109235_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100022450_LineConfig
object line_configuration {
	name L_100022450_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_24;
}

// L_100020857_LineConfig
object line_configuration {
	name L_100020857_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003122_LineConfig
object line_configuration {
	name L_100003122_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100020156_LineConfig
object line_configuration {
	name L_100020156_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100027027_LineConfig
object line_configuration {
	name L_100027027_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100076516_LineConfig
object line_configuration {
	name L_100076516_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100160700_LineConfig
object line_configuration {
	name L_100160700_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_52;
}

// L_100020116_LineConfig
object line_configuration {
	name L_100020116_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020850_LineConfig
object line_configuration {
	name L_100020850_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100022574_LineConfig
object line_configuration {
	name L_100022574_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014457_LineConfig
object line_configuration {
	name L_100014457_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003061_LineConfig
object line_configuration {
	name L_100003061_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100193262_LineConfig
object line_configuration {
	name L_100193262_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_88;
}

// L_100109291_LineConfig
object line_configuration {
	name L_100109291_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_58;
}

// L_100003173_LineConfig
object line_configuration {
	name L_100003173_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100123997_LineConfig
object line_configuration {
	name L_100123997_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100183185_LineConfig
object line_configuration {
	name L_100183185_LineConfig;
	conductor_A OHCond_NONE;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100080649_LineConfig
object line_configuration {
	name L_100080649_LineConfig;
	conductor_A OHCond_397_AAC_I;
	conductor_B OHCond_397_AAC_I;
	conductor_C OHCond_397_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020807_LineConfig
object line_configuration {
	name L_100020807_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020862_LineConfig
object line_configuration {
	name L_100020862_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003247_LineConfig
object line_configuration {
	name L_100003247_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100053735_LineConfig
object line_configuration {
	name L_100053735_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100022601_LineConfig
object line_configuration {
	name L_100022601_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_35;
}

// L_100104222_LineConfig
object line_configuration {
	name L_100104222_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109709_LineConfig
object line_configuration {
	name L_100109709_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100165588_LineConfig
object line_configuration {
	name L_100165588_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003101_LineConfig
object line_configuration {
	name L_100003101_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100081348_LineConfig
object line_configuration {
	name L_100081348_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100081044_LineConfig
object line_configuration {
	name L_100081044_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109729_LineConfig
object line_configuration {
	name L_100109729_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100110155_LineConfig
object line_configuration {
	name L_100110155_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100014460_LineConfig
object line_configuration {
	name L_100014460_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014452_LineConfig
object line_configuration {
	name L_100014452_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100165281_LineConfig
object line_configuration {
	name L_100165281_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_56;
}

// L_100023319_LineConfig
object line_configuration {
	name L_100023319_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109568_LineConfig
object line_configuration {
	name L_100109568_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_30;
}

// L_100109700_LineConfig
object line_configuration {
	name L_100109700_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100084969_LineConfig
object line_configuration {
	name L_100084969_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100109274_LineConfig
object line_configuration {
	name L_100109274_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100104687_LineConfig
object line_configuration {
	name L_100104687_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100108580_LineConfig
object line_configuration {
	name L_100108580_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100184761_LineConfig
object line_configuration {
	name L_100184761_LineConfig;
	conductor_A OHCond_1/0_AAC_I;
	conductor_B OHCond_1/0_AAC_I;
	conductor_C OHCond_1/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100109228_LineConfig
object line_configuration {
	name L_100109228_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100014312_LineConfig
object line_configuration {
	name L_100014312_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100068293_LineConfig
object line_configuration {
	name L_100068293_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100107125_LineConfig
object line_configuration {
	name L_100107125_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100085205_LineConfig
object line_configuration {
	name L_100085205_LineConfig;
	conductor_A OHCond_715_AAC_I;
	conductor_B OHCond_715_AAC_I;
	conductor_C OHCond_715_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100032034_LineConfig
object line_configuration {
	name L_100032034_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100108669_LineConfig
object line_configuration {
	name L_100108669_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100030735_LineConfig
object line_configuration {
	name L_100030735_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_2P_39;
}

// L_100052427_LineConfig
object line_configuration {
	name L_100052427_LineConfig;
	conductor_A OHCond_4/0_AAC_I;
	conductor_B OHCond_4/0_AAC_I;
	conductor_C OHCond_4/0_AAC_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100128997_LineConfig
object line_configuration {
	name L_100128997_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100023357_LineConfig
object line_configuration {
	name L_100023357_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100020795_LineConfig
object line_configuration {
	name L_100020795_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100003055_LineConfig
object line_configuration {
	name L_100003055_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100073729_LineConfig
object line_configuration {
	name L_100073729_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_TRIANGULAR_3P_58;
}

// L_100128998_LineConfig
object line_configuration {
	name L_100128998_LineConfig;
	conductor_A OHCond_6_CU_I;
	conductor_B OHCond_6_CU_I;
	conductor_C OHCond_6_CU_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_3P_52;
}

// L_100051685_LineConfig
object line_configuration {
	name L_100051685_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_NONE;
	conductor_C OHCond_4_ACSR_I;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// L_100100917_LineConfig
object line_configuration {
	name L_100100917_LineConfig;
	conductor_A OHCond_4_ACSR_I;
	conductor_B OHCond_4_ACSR_I;
	conductor_C OHCond_NONE;
	conductor_N OHCond_NONE;
	spacing OHSpacing_HORIZONTAL_2P_88;
}

// UGConfig_700_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_700_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_700_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_2_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_600_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_4_CU_1C_P&L_15KV_3P
object line_configuration {
	name UGConfig_4_CU_1C_P&L_15KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4_CU_1C_P&L_15KV_3P;
}

// UGConfig_4/0_AL_XLP-CONC-PVC_22KV_2P
object line_configuration {
	name UGConfig_4/0_AL_XLP-CONC-PVC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_PEC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_PEC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_PEC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-CONC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC_22KV_3P;
}

// UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1000_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

// UGConfig_2_AL_PEC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_3P;
}

// UGConfig_4_CU_XLC_15KV_3P
object line_configuration {
	name UGConfig_4_CU_XLC_15KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4_CU_XLC_15KV_3P;
}

// UGConfig_2_AL_XLP-PVC_15KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-PVC_15KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-PVC_15KV_3P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

// UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

// UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P
object line_configuration {
	name UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

// UGConfig_2_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-PVC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-PVC_22KV_2P;
}

// UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P
object line_configuration {
	name UGConfig_4/0_AL_XLP-CONC-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_4/0_AL_XLP-CONC-PVC_22KV_3P;
}

// UGConfig_2_AL_XLP-PVC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-PVC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-PVC_22KV_3P;
}

// UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P
object line_configuration {
	name UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

// UGConfig_DEFAULT
object line_configuration {
	name UGConfig_DEFAULT;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_DEFAULT;
}

// UGConfig_2_AL_PEC_22KV_2P
object line_configuration {
	name UGConfig_2_AL_PEC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_PEC_22KV_2P;
}

// UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

// UGConfig_2_AL_XLP-CONC_22KV_3P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC_22KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC_22KV_3P;
}

// UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P
object line_configuration {
	name UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

// UGConfig_2_CU_1C_P&L_15KV_3P
object line_configuration {
	name UGConfig_2_CU_1C_P&L_15KV_3P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_CU_1C_P&L_15KV_3P;
}

// UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P
object line_configuration {
	name UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
	conductor_A UGCable_DEFAULT;
	conductor_B UGCable_DEFAULT;
	conductor_C UGCable_DEFAULT;
	conductor_N UGCable_DEFAULT;
	spacing UGSpacing_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

//*********************************************
// Node Objects
//*********************************************
object node {
	name N_100093889;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093638;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100078016;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100071001;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100013835;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013836;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013832;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013839;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100092304;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_834_43301106-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013904;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013905;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013907;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013908;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013909;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111901;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356223;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093490;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100356226;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356225;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356224;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100031707;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100031708;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100031709;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100129669;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100338346;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100338341;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100338342;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100094671;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100094674;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100071074;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100071075;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100071076;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100071077;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100071072;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100355855;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100071858;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100071857;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100104634;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111687;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111682;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111683;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111681;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100366800;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110407;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110405;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110403;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100067287;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100052092;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100067288;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110297;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110312;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100166592;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093805;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093804;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093806;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093808;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100056633;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100056632;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013900;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111936;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013936;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013931;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013930;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013932;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100053944;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100053945;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111916;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111917;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100111915;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111918;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100111919;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013809;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013808;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013801;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013800;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013803;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013802;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013805;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013804;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013807;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013806;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100127460;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110829;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100339421;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100150264;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100047826;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100047827;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100081544;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100129674;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100129672;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100150279;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100029523;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100029522;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100029521;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100029520;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164378;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164379;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164376;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164377;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164373;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100074018;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100074013;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100074014;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100063448;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100063449;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100102130;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100063446;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100063447;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_936_43301106-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100060852;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004552;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100161675;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100161676;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100161677;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100108929;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004517;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004514;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004512;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004511;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004510;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110414;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110413;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100045748;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100045745;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100045747;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100045746;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110304;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110305;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093810;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100092813;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100092815;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100134429;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013928;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013929;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013922;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013923;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013920;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013921;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013926;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013927;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013924;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013925;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110230;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110231;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110232;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110233;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100162752;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100162753;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100162750;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100162756;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100162757;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100057861;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100071020;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013812;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013813;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013810;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021620;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100167413;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100122323;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100150275;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100111894;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100150278;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100136001;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100136000;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100164383;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100164382;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164381;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164380;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164384;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100020461;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100020460;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100020462;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100068270;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100068271;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100068272;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100068275;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100334125;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100334120;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100334121;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100334122;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100334123;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100108932;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100108931;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004509;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100018385;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004505;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004507;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004500;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100013857;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100073742;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100073746;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004432;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100004434;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100104477;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100104475;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110336;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100104479;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100104478;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004508;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110209;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110208;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100033094;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100356327;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110203;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100356325;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110205;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100356323;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110207;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110206;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100122741;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100354787;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004501;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100034498;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100369878;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021619;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100369877;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100368188;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100020906;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100354768;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100354769;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100336737;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100336736;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100135999;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100089928;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100336739;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013791;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013790;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013793;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013795;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013794;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013797;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013796;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013799;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013798;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164390;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164392;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100164394;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100050114;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100050113;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100345058;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100345056;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100345057;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004399;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004398;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100086271;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100334118;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100028672;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100028673;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013778;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013777;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013775;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100028271;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004530;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004533;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004535;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110430;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110431;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100355229;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004405;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004404;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004407;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004406;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004403;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004402;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004409;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004408;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100104464;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100104465;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100104466;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100104468;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100104469;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100153901;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110000;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110216;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110217;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110214;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110215;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100068887;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100013941;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100068885;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_762_43301106-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110102;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110100;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110104;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110109;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100020393;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100020392;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093238;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100082065;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013786;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013785;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013788;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013789;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100355810;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100355813;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100355815;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100355814;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100355817;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100355816;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100003171;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100003172;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100003174;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100029519;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013893;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356869;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356868;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356867;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110201;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100021778;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110200;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100356324;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004526;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004524;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004525;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004522;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004521;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004528;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004529;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100073012;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004419;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004412;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004410;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004411;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004414;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110359;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110358;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110355;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110353;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110352;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110351;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110350;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110598;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110591;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110593;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100105585;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100122503;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100122502;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100102593;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100102590;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100102591;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100102597;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100102594;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100102595;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100122327;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100122326;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100122325;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100122321;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100013870;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100162125;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100162127;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100162126;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100162128;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100062255;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100062256;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013877;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100034497;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100034499;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100162383;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100052539;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100362367;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100034502;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100034501;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100109023;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100109022;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110009;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110008;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100109027;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100109026;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100109025;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100109024;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110003;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110002;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110001;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110004;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100093247;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093245;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093243;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093241;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093240;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093249;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100003144;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100003147;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100003146;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100003143;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100003142;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100095373;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095372;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095377;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095376;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095379;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095378;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100356870;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356871;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100108965;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100108967;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100108966;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100108969;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100355593;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100355597;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100108984;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004467;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004462;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004461;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110349;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110340;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110589;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110584;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100122319;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110580;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095399;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095398;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095397;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095395;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095394;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100368998;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100162134;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100162135;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100162132;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100162133;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100357042;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100162138;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100162139;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095400;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110165;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110010;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110012;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110013;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100165419;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093250;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110677;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100354642;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100003151;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100068269;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100079575;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100090270;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100108974;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100108971;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100108979;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100104948;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100104942;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100104945;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004479;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100346017;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110376;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110572;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110575;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110579;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110578;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100095388;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100095380;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110144;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100122655;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_938_43301106-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013221;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100074884;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110221;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100013416;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110220;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100093643;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093642;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093640;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100339852;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093645;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100107521;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013938;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110399;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110398;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110390;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100018408;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100164396;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100018409;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100149947;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100111913;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100367133;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100082090;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051930;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100003122;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100150286;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100150281;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100150280;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100150283;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100003167;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100150288;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110802;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100003169;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100090268;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100090269;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100090266;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100090267;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110717;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110712;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110711;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110718;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100104953;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004445;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100004447;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004449;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110369;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100368995;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100368993;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100093896;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093897;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093892;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100125447;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100059429;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100162142;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100052475;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100052474;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093652;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100109122;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100109120;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110388;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110389;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100352082;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110384;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110387;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100336476;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100109018;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100109019;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100111963;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051921;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051922;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051923;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100051925;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100051927;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051928;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051929;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164477;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100164473;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100150292;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100150290;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100051926;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100102242;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100162130;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110704;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110703;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100352718;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004454;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004455;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004452;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004453;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004450;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100004451;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004458;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004459;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100076132;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100133233;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100150294;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100059432;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100059430;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004539;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100073058;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100073054;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100073055;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100073056;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100073057;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013889;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013888;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013869;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013868;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093913;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093912;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013860;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013867;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013866;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013865;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013864;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110537;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100080270;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100080271;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100013911;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100126489;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110169;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051919;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100051918;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100339686;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100021744;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021742;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021740;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051591;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100051590;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111804;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100111805;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100341136;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100341131;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100074015;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110731;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110735;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110736;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100050357;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100050358;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100050359;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100071023;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100071022;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100068268;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100071024;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111709;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111707;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111704;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111702;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111701;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111700;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110605;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110603;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110541;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110545;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100080265;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100080264;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100080267;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100080266;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100135994;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100135995;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100135998;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100046824;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100080269;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100080268;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100046823;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100046822;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100092656;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100092655;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100092654;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100092653;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100104774;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100052103;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100052106;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100052105;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100052104;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013896;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013894;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013891;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004485;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004481;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004480;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004482;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100018652;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356731;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356730;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356733;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356732;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100070989;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100070988;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100093900;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013871;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100070987;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100013876;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356359;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356358;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356357;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021599;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100354556;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100106150;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100165414;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100165415;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100165413;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100020400;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110830;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100074882;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100074883;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100074881;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051589;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051586;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051584;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100051582;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051583;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100051580;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_796_43301106-SC;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356729;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100050361;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110191;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100050363;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100050362;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100050365;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110723;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100050366;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110193;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110219;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100098010;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110212;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100366644;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100068886;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110210;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100111714;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100111716;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111711;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111712;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111713;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110613;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100080278;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110535;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110534;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100080276;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100080277;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110530;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100108224;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100108225;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100092649;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110213;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100343747;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100088513;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100056169;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100056168;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013840;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004496;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004497;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004494;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004495;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004499;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110198;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100070992;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100093930;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013843;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013842;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093591;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100093590;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100102639;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100102638;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100165421;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100165420;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164405;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100164407;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100164401;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100164403;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100020368;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100020366;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100347521;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021769;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021768;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100074878;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100150227;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110842;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051573;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051572;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051571;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051577;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051576;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051575;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051574;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021781;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021780;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021784;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100125824;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100111699;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100366637;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110660;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100334770;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100334772;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100054057;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100334774;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100334777;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100334776;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100054059;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100054058;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110528;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110529;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110524;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110525;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110527;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110521;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100108255;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100108254;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100108252;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100108250;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100092677;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100092676;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110202;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110295;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100004555;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110451;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110452;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110453;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110454;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004506;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110204;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110188;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110186;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110184;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100013850;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100093921;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013856;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100062552;
	nominal_voltage 7274.613;
	phases ABC;
	bustype SWING;
}

object node {
	name N_100013854;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013855;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013858;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013859;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100018749;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100018748;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100056172;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100056173;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100056170;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100056171;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100056174;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111923;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100059431;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100021776;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021777;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021774;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021775;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021772;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021770;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021771;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021779;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100150230;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100150231;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100150232;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100150233;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100150234;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100132969;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356977;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110679;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100054049;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100334769;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100164391;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100161683;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100161682;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100161684;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100161686;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110518;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021600;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021601;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100108245;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100108247;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100108243;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100164393;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100076171;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100076172;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004540;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004541;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004543;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004544;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004545;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004546;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100004548;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100093920;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100162143;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100162141;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100162146;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100162145;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100162148;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100111691;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100169038;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100125823;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013827;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013825;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013821;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013828;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100021783;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100018686;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100018687;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100018688;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100051579;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013912;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100356360;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013910;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013914;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100013918;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110241;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100110242;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100034500;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111934;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111933;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100167517;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100046825;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100162754;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100080275;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100162124;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100354631;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100031710;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100031712;
	nominal_voltage 7274.613;
	phases AC;
}

object node {
	name N_100106297;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100106296;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100106299;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110865;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110864;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110866;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100163212;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100163213;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100163214;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110375;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100110377;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100029145;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100029147;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100029146;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110649;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110648;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100030026;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110576;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100004504;
	nominal_voltage 7274.613;
	phases BC;
}

object node {
	name N_100110504;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110502;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110503;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110500;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110501;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110508;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100110509;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111698;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100033092;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100125821;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100111693;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111692;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111695;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111694;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111697;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100111696;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100104937;
	nominal_voltage 7274.613;
	phases ABC;
}

object node {
	name N_100095385;
	nominal_voltage 7274.613;
	phases AB;
}

object node {
	name N_100013940;
	nominal_voltage 7274.613;
	phases ABC;
}

//*********************************************
// Load Objects
//*********************************************
#include "MO0001_glmfile_loads.glm"

//*********************************************
// Line Objects
//*********************************************
object overhead_line {
	name L_100014350;
	phases ABC;
	length 179.000005728 ft;
	from N_100094671;
	to N_100013814;
	configuration L_100014350_LineConfig;
}

object overhead_line {
	name L_100183263;
	phases AB;
	length 362.000011584 ft;
	from N_100110144;
	to N_100354644;
	configuration L_100183263_LineConfig;
}

object overhead_line {
	name L_100110155;
	phases AB;
	length 110.00000352 ft;
	from N_100110583;
	to N_100110584;
	configuration L_100110155_LineConfig;
}

object overhead_line {
	name L_100110154;
	phases AB;
	length 102.000003264 ft;
	from N_100355855;
	to N_100110583;
	configuration L_100110154_LineConfig;
}

object overhead_line {
	name L_100110151;
	phases AB;
	length 147.000004704 ft;
	from N_100028271;
	to N_100110580;
	configuration L_100110151_LineConfig;
}

object overhead_line {
	name L_100014333;
	phases ABC;
	length 120.00000384 ft;
	from N_100013806;
	to N_100013799;
	configuration L_100014333_LineConfig;
}

object overhead_line {
	name L_100029222;
	phases AB;
	length 108.000003456 ft;
	from N_100110580;
	to N_100028272;
	configuration L_100029222_LineConfig;
}

object overhead_line {
	name L_100029221;
	phases ABC;
	length 138.000004416 ft;
	from N_100013856;
	to N_100028271;
	configuration L_100029221_LineConfig;
}

object overhead_line {
	name L_100184305;
	phases ABC;
	length 170.00000544 ft;
	from N_100110547;
	to N_100355816;
	configuration L_100184305_LineConfig;
}

object overhead_line {
	name L_100109728;
	phases AC;
	length 540.00001728 ft;
	from N_100110102;
	to N_100110101;
	configuration L_100109728_LineConfig;
}

object overhead_line {
	name L_100059217;
	phases ABC;
	length 430.00001376 ft;
	from N_100020399;
	to N_100057861;
	configuration L_100059217_LineConfig;
}

object overhead_line {
	name L_100003267;
	phases AB;
	length 140.00000448 ft;
	from N_100135994;
	to N_100003167;
	configuration L_100003267_LineConfig;
}

object overhead_line {
	name L_100109787;
	phases AB;
	length 130.00000416 ft;
	from N_100110165;
	to N_100110166;
	configuration L_100109787_LineConfig;
}

object overhead_line {
	name L_100014393;
	phases ABC;
	length 120.00000384 ft;
	from N_100354768;
	to N_100013856;
	configuration L_100014393_LineConfig;
}

object overhead_line {
	name L_100107900;
	phases BC;
	length 285.00000912 ft;
	from N_100108254;
	to N_100108246;
	configuration L_100107900_LineConfig;
}

object overhead_line {
	name L_100107901;
	phases BC;
	length 310.00000992 ft;
	from N_100108246;
	to N_100108247;
	configuration L_100107901_LineConfig;
}

object overhead_line {
	name L_100107902;
	phases BC;
	length 570.00001824 ft;
	from N_100108247;
	to N_100108248;
	configuration L_100107902_LineConfig;
}

object overhead_line {
	name L_100107903;
	phases BC;
	length 304.000009728 ft;
	from N_100125447;
	to N_100108249;
	configuration L_100107903_LineConfig;
}

object overhead_line {
	name L_100107905;
	phases BC;
	length 325.0000104 ft;
	from N_100108252;
	to N_100108251;
	configuration L_100107905_LineConfig;
}

object overhead_line {
	name L_100019339;
	phases ABC;
	length 230.00000736 ft;
	from N_100013416;
	to N_100018493;
	configuration L_100019339_LineConfig;
}

object overhead_line {
	name L_100004698;
	phases BC;
	length 315.00001008 ft;
	from N_100084829;
	to N_100004532;
	configuration L_100004698_LineConfig;
}

object overhead_line {
	name L_100014444;
	phases ABC;
	length 110.00000352 ft;
	from N_100013900;
	to N_100013901;
	configuration L_100014444_LineConfig;
}

object overhead_line {
	name L_100004695;
	phases BC;
	length 410.00001312 ft;
	from N_100004527;
	to N_100004531;
	configuration L_100004695_LineConfig;
}

object overhead_line {
	name L_100014443;
	phases ABC;
	length 225.0000072 ft;
	from N_100013888;
	to N_100013900;
	configuration L_100014443_LineConfig;
}

object overhead_line {
	name L_100184300;
	phases ABC;
	length 120.00000384 ft;
	from N_100004403;
	to N_100355810;
	configuration L_100184300_LineConfig;
}

object overhead_line {
	name L_100090185;
	phases ABC;
	length 97.000003104 ft;
	from N_100013777;
	to N_100089928;
	configuration L_100090185_LineConfig;
}

object overhead_line {
	name L_100104221;
	phases ABC;
	length 323.000010336 ft;
	from N_100104476;
	to N_100020399;
	configuration L_100104221_LineConfig;
}

object overhead_line {
	name L_100021239;
	phases ABC;
	length 232.000007424 ft;
	from N_100004462;
	to N_100104477;
	configuration L_100021239_LineConfig;
}

object overhead_line {
	name L_100021238;
	phases ABC;
	length 140.00000448 ft;
	from N_100076135;
	to N_100020398;
	configuration L_100021238_LineConfig;
}

object overhead_line {
	name L_100014414;
	phases ABC;
	length 235.00000752 ft;
	from N_100021783;
	to N_100013876;
	configuration L_100014414_LineConfig;
}

object overhead_line {
	name L_100021231;
	phases ABC;
	length 607.000019424 ft;
	from N_100020390;
	to N_100104468;
	configuration L_100021231_LineConfig;
}

object overhead_line {
	name L_100021232;
	phases ABC;
	length 371.000011872 ft;
	from N_100020391;
	to N_100020392;
	configuration L_100021232_LineConfig;
}

object overhead_line {
	name L_100021235;
	phases AB;
	length 316.000010112 ft;
	from N_100104474;
	to N_100020395;
	configuration L_100021235_LineConfig;
}

object overhead_line {
	name L_100021234;
	phases AB;
	length 323.000010336 ft;
	from N_100104467;
	to N_100020394;
	configuration L_100021234_LineConfig;
}

object overhead_line {
	name L_100021236;
	phases AB;
	length 747.000023904 ft;
	from N_100104469;
	to N_100020396;
	configuration L_100021236_LineConfig;
}

object overhead_line {
	name L_100088823;
	phases ABC;
	length 308.000009856 ft;
	from N_100088511;
	to N_100088512;
	configuration L_100088823_LineConfig;
}

object overhead_line {
	name L_100109808;
	phases AC;
	length 59.000001888 ft;
	from N_100063446;
	to N_100110187;
	configuration L_100109808_LineConfig;
}

object overhead_line {
	name L_100108578;
	phases ABC;
	length 123.000003936 ft;
	from N_100108929;
	to N_100108930;
	configuration L_100108578_LineConfig;
}

object overhead_line {
	name L_100108579;
	phases ABC;
	length 254.000008128 ft;
	from N_100003146;
	to N_100108931;
	configuration L_100108579_LineConfig;
}

object overhead_line {
	name L_100021742;
	phases ABC;
	length 310.00000992 ft;
	from N_100020906;
	to N_100004466;
	configuration L_100021742_LineConfig;
}

object overhead_line {
	name L_100183342;
	phases ABC;
	length 190.00000608 ft;
	from N_100013799;
	to N_100013800;
	configuration L_100183342_LineConfig;
}

object overhead_line {
	name L_100088824;
	phases ABC;
	length 240.00000768 ft;
	from N_100088513;
	to N_100030031;
	configuration L_100088824_LineConfig;
}

object overhead_line {
	name L_100076899;
	phases ABC;
	length 75.0000024 ft;
	from N_100127460;
	to N_100104887;
	configuration L_100076899_LineConfig;
}

object overhead_line {
	name L_100088822;
	phases ABC;
	length 197.000006304 ft;
	from N_100054059;
	to N_100088511;
	configuration L_100088822_LineConfig;
}

object overhead_line {
	name L_100021300;
	phases ABC;
	length 110.00000352 ft;
	from N_100013796;
	to N_100020460;
	configuration L_100021300_LineConfig;
}

object overhead_line {
	name L_100109890;
	phases BC;
	length 92.000002944 ft;
	from N_100004535;
	to N_100110290;
	configuration L_100109890_LineConfig;
}

object overhead_line {
	name L_100109891;
	phases BC;
	length 235.00000752 ft;
	from N_100110290;
	to N_100110291;
	configuration L_100109891_LineConfig;
}

object overhead_line {
	name L_100109893;
	phases BC;
	length 70.00000224 ft;
	from N_100004533;
	to N_100110293;
	configuration L_100109893_LineConfig;
}

object overhead_line {
	name L_100014461;
	phases ABC;
	length 90.00000288 ft;
	from N_100110611;
	to N_100013924;
	configuration L_100014461_LineConfig;
}

object overhead_line {
	name L_100063755;
	phases ABC;
	length 190.00000608 ft;
	from N_100062255;
	to N_100062256;
	configuration L_100063755_LineConfig;
}

object overhead_line {
	name L_100110106;
	phases ABC;
	length 45.00000144 ft;
	from N_100013792;
	to N_100110535;
	configuration L_100110106_LineConfig;
}

object overhead_line {
	name L_100185124;
	phases ABC;
	length 82.000002624 ft;
	from N_100110541;
	to N_100356731;
	configuration L_100185124_LineConfig;
}

object overhead_line {
	name L_100031025;
	phases AB;
	length 476.000015232 ft;
	from N_100054058;
	to N_100067287;
	configuration L_100031025_LineConfig;
}

object overhead_line {
	name L_100031024;
	phases ABC;
	length 215.00000688 ft;
	from N_100088512;
	to N_100030037;
	configuration L_100031024_LineConfig;
}

object overhead_line {
	name L_100031026;
	phases AB;
	length 200.0000064 ft;
	from N_100067287;
	to N_100030039;
	configuration L_100031026_LineConfig;
}

object overhead_line {
	name L_100031021;
	phases AB;
	length 178.000005696 ft;
	from N_100076168;
	to N_100030034;
	configuration L_100031021_LineConfig;
}

object overhead_line {
	name L_100031020;
	phases AB;
	length 148.000004736 ft;
	from N_100076169;
	to N_100030033;
	configuration L_100031020_LineConfig;
}

object overhead_line {
	name L_100014482;
	phases ABC;
	length 245.00000784 ft;
	from N_100013937;
	to N_100013938;
	configuration L_100014482_LineConfig;
}

object overhead_line {
	name L_100014480;
	phases ABC;
	length 175.0000056 ft;
	from N_100110604;
	to N_100013870;
	configuration L_100014480_LineConfig;
}

object overhead_line {
	name L_100014481;
	phases ABC;
	length 170.00000544 ft;
	from N_100013920;
	to N_100013937;
	configuration L_100014481_LineConfig;
}

object overhead_line {
	name L_100092429;
	phases ABC;
	length 129.000004128 ft;
	from N_100092304;
	to N_100092305;
	configuration L_100092429_LineConfig;
}

object overhead_line {
	name L_100085355;
	phases BC;
	length 240.00000768 ft;
	from N_100004529;
	to N_100084829;
	configuration L_100085355_LineConfig;
}

object overhead_line {
	name L_100014477;
	phases ABC;
	length 180.00000576 ft;
	from N_100013930;
	to N_100013931;
	configuration L_100014477_LineConfig;
}

object overhead_line {
	name L_100014476;
	phases ABC;
	length 160.00000512 ft;
	from N_100013936;
	to N_100013930;
	configuration L_100014476_LineConfig;
}

object overhead_line {
	name L_100014475;
	phases ABC;
	length 150.0000048 ft;
	from N_100110680;
	to N_100013936;
	configuration L_100014475_LineConfig;
}

object overhead_line {
	name L_100014474;
	phases ABC;
	length 146.000004672 ft;
	from N_100110612;
	to N_100013929;
	configuration L_100014474_LineConfig;
}

object overhead_line {
	name L_100005791;
	phases ABC;
	length 180.00000576 ft;
	from N_100004466;
	to N_100053944;
	configuration L_100005791_LineConfig;
}

object overhead_line {
	name L_100014479;
	phases ABC;
	length 94.000003008 ft;
	from N_100110603;
	to N_100013933;
	configuration L_100014479_LineConfig;
}

object overhead_line {
	name L_100014478;
	phases ABC;
	length 120.00000384 ft;
	from N_100013931;
	to N_100013932;
	configuration L_100014478_LineConfig;
}

object overhead_line {
	name L_100125836;
	phases AB;
	length 77.000002464 ft;
	from N_100054049;
	to N_100126489;
	configuration L_100125836_LineConfig;
}

object overhead_line {
	name L_100022450;
	phases ABC;
	length 380.00001216 ft;
	from N_100004404;
	to N_100021619;
	configuration L_100022450_LineConfig;
}

object overhead_line {
	name L_100022451;
	phases AB;
	length 228.000007296 ft;
	from N_100354644;
	to N_100021620;
	configuration L_100022451_LineConfig;
}

object overhead_line {
	name L_100109280;
	phases AB;
	length 266.000008512 ft;
	from N_100020357;
	to N_100109641;
	configuration L_100109280_LineConfig;
}

object overhead_line {
	name L_100014330;
	phases ABC;
	length 70.00000224 ft;
	from N_100110540;
	to N_100013797;
	configuration L_100014330_LineConfig;
}

object overhead_line {
	name L_100082184;
	phases ABC;
	length 123.000003936 ft;
	from N_100081543;
	to N_100030022;
	configuration L_100082184_LineConfig;
}

object overhead_line {
	name L_100082185;
	phases ABC;
	length 168.000005376 ft;
	from N_100081544;
	to N_100081543;
	configuration L_100082185_LineConfig;
}

object overhead_line {
	name L_100082183;
	phases ABC;
	length 399.000012768 ft;
	from N_100004411;
	to N_100081544;
	configuration L_100082183_LineConfig;
}

object overhead_line {
	name L_100171591;
	phases AB;
	length 80.00000256 ft;
	from N_100051923;
	to N_100339852;
	configuration L_100171591_LineConfig;
}

object overhead_line {
	name L_100167264;
	phases ABC;
	length 37.000001184 ft;
	from N_100018687;
	to N_100334120;
	configuration L_100167264_LineConfig;
}

object overhead_line {
	name L_100110142;
	phases ABC;
	length 129.000004128 ft;
	from N_100013909;
	to N_100110571;
	configuration L_100110142_LineConfig;
}

object overhead_line {
	name L_100022583;
	phases ABC;
	length 200.0000064 ft;
	from N_100004402;
	to N_100021744;
	configuration L_100022583_LineConfig;
}

object overhead_line {
	name L_100051677;
	phases AC;
	length 293.000009376 ft;
	from N_100110187;
	to N_100050357;
	configuration L_100051677_LineConfig;
}

object overhead_line {
	name L_100108577;
	phases ABC;
	length 154.000004928 ft;
	from N_100003144;
	to N_100108929;
	configuration L_100108577_LineConfig;
}

object overhead_line {
	name L_100192424;
	phases ABC;
	length 33.000001056 ft;
	from N_100104941;
	to N_100368188;
	configuration L_100192424_LineConfig;
}

object overhead_line {
	name L_100068685;
	phases ABC;
	length 630.00002016 ft;
	from N_100020357;
	to N_100067548;
	configuration L_100068685_LineConfig;
}

object overhead_line {
	name L_100029627;
	phases ABC;
	length 230.00000736 ft;
	from N_100020392;
	to N_100028672;
	configuration L_100029627_LineConfig;
}

object overhead_line {
	name L_100160735;
	phases ABC;
	length 265.00000848 ft;
	from N_100104938;
	to N_100162124;
	configuration L_100160735_LineConfig;
}

object overhead_line {
	name L_100004562;
	phases ABC;
	length 210.00000672 ft;
	from N_100029519;
	to N_100004410;
	configuration L_100004562_LineConfig;
}

object overhead_line {
	name L_100110112;
	phases ABC;
	length 43.000001376 ft;
	from N_100013798;
	to N_100110541;
	configuration L_100110112_LineConfig;
}

object overhead_line {
	name L_100014326;
	phases ABC;
	length 170.00000544 ft;
	from N_100355593;
	to N_100013793;
	configuration L_100014326_LineConfig;
}

object overhead_line {
	name L_100104220;
	phases AB;
	length 60.00000192 ft;
	from N_100339686;
	to N_100104475;
	configuration L_100104220_LineConfig;
}

object overhead_line {
	name L_100120762;
	phases AB;
	length 510.00001632 ft;
	from N_100110139;
	to N_100110140;
	configuration L_100120762_LineConfig;
}

object overhead_line {
	name L_100104222;
	phases ABC;
	length 435.00001392 ft;
	from N_100104477;
	to N_100104476;
	configuration L_100104222_LineConfig;
}

object overhead_line {
	name L_100104223;
	phases ABC;
	length 380.00001216 ft;
	from N_100104478;
	to N_100004463;
	configuration L_100104223_LineConfig;
}

object overhead_line {
	name L_100110117;
	phases ABC;
	length 108.000003456 ft;
	from N_100110545;
	to N_100110546;
	configuration L_100110117_LineConfig;
}

object overhead_line {
	name L_100110114;
	phases ABC;
	length 81.000002592 ft;
	from N_100356729;
	to N_100110543;
	configuration L_100110114_LineConfig;
}

object overhead_line {
	name L_100014331;
	phases ABC;
	length 230.00000736 ft;
	from N_100013797;
	to N_100013798;
	configuration L_100014331_LineConfig;
}

object overhead_line {
	name L_100107196;
	phases ABC;
	length 180.00000576 ft;
	from N_100013901;
	to N_100107521;
	configuration L_100107196_LineConfig;
}

object overhead_line {
	name L_100080262;
	phases ABC;
	length 194.000006208 ft;
	from N_100079575;
	to N_100030030;
	configuration L_100080262_LineConfig;
}

object overhead_line {
	name L_100074586;
	phases ABC;
	length 530.00001696 ft;
	from N_100110289;
	to N_100004404;
	configuration L_100074586_LineConfig;
}

object overhead_line {
	name L_100109790;
	phases ABC;
	length 114.000003648 ft;
	from N_100013791;
	to N_100110169;
	configuration L_100109790_LineConfig;
}

object overhead_line {
	name L_100014374;
	phases ABC;
	length 150.0000048 ft;
	from N_100013841;
	to N_100013836;
	configuration L_100014374_LineConfig;
}

object overhead_line {
	name L_100014371;
	phases AB;
	length 80.00000256 ft;
	from N_100013791;
	to N_100013840;
	configuration L_100014371_LineConfig;
}

object overhead_line {
	name L_100014373;
	phases ABC;
	length 240.00000768 ft;
	from N_100110535;
	to N_100013841;
	configuration L_100014373_LineConfig;
}

object overhead_line {
	name L_100021195;
	phases ABC;
	length 450.0000144 ft;
	from N_100129671;
	to N_100020355;
	configuration L_100021195_LineConfig;
}

object overhead_line {
	name L_100059218;
	phases AB;
	length 365.00001168 ft;
	from N_100057861;
	to N_100057862;
	configuration L_100059218_LineConfig;
}

object overhead_line {
	name L_100014427;
	phases ABC;
	length 114.000003648 ft;
	from N_100013849;
	to N_100013888;
	configuration L_100014427_LineConfig;
}

object overhead_line {
	name L_100104688;
	phases ABC;
	length 120.00000384 ft;
	from N_100003145;
	to N_100104953;
	configuration L_100104688_LineConfig;
}

object overhead_line {
	name L_100072822;
	phases ABC;
	length 80.00000256 ft;
	from N_100110168;
	to N_100071857;
	configuration L_100072822_LineConfig;
}

object overhead_line {
	name L_100104686;
	phases AB;
	length 328.000010496 ft;
	from N_100104952;
	to N_100104951;
	configuration L_100104686_LineConfig;
}

object overhead_line {
	name L_100104687;
	phases AB;
	length 216.000006912 ft;
	from N_100108932;
	to N_100104952;
	configuration L_100104687_LineConfig;
}

object overhead_line {
	name L_100104684;
	phases AB;
	length 91.000002912 ft;
	from N_100104948;
	to N_100104949;
	configuration L_100104684_LineConfig;
}

object overhead_line {
	name L_100030495;
	phases ABC;
	length 60.00000192 ft;
	from N_100110298;
	to N_100029519;
	configuration L_100030495_LineConfig;
}

object overhead_line {
	name L_100104207;
	phases AB;
	length 314.000010048 ft;
	from N_100339421;
	to N_100104462;
	configuration L_100104207_LineConfig;
}

object overhead_line {
	name L_100107907;
	phases BC;
	length 75.0000024 ft;
	from N_100108247;
	to N_100108252;
	configuration L_100107907_LineConfig;
}

object overhead_line {
	name L_100104689;
	phases ABC;
	length 169.000005408 ft;
	from N_100104953;
	to N_100104954;
	configuration L_100104689_LineConfig;
}

object overhead_line {
	name L_100104677;
	phases ABC;
	length 176.000005632 ft;
	from N_100368188;
	to N_100104942;
	configuration L_100104677_LineConfig;
}

object overhead_line {
	name L_100104673;
	phases ABC;
	length 152.000004864 ft;
	from N_100104937;
	to N_100104938;
	configuration L_100104673_LineConfig;
}

object overhead_line {
	name L_100104672;
	phases ABC;
	length 151.000004832 ft;
	from N_100020361;
	to N_100104937;
	configuration L_100104672_LineConfig;
}

object overhead_line {
	name L_100184122;
	phases ABC;
	length 180.00000576 ft;
	from N_100013792;
	to N_100355593;
	configuration L_100184122_LineConfig;
}

object overhead_line {
	name L_100110244;
	phases ABC;
	length 160.00000512 ft;
	from N_100013929;
	to N_100110680;
	configuration L_100110244_LineConfig;
}

object overhead_line {
	name L_100104210;
	phases ABC;
	length 161.000005152 ft;
	from N_100104465;
	to N_100020365;
	configuration L_100104210_LineConfig;
}

object overhead_line {
	name L_100076897;
	phases ABC;
	length 260.00000832 ft;
	from N_100076133;
	to N_100076134;
	configuration L_100076897_LineConfig;
}

object overhead_line {
	name L_100076896;
	phases ABC;
	length 240.00000768 ft;
	from N_100076132;
	to N_100076133;
	configuration L_100076896_LineConfig;
}

object overhead_line {
	name L_100004623;
	phases ABC;
	length 940.00003008 ft;
	from N_100004463;
	to N_100020906;
	configuration L_100004623_LineConfig;
}

object overhead_line {
	name L_100004621;
	phases ABC;
	length 260.00000832 ft;
	from N_100020393;
	to N_100004462;
	configuration L_100004621_LineConfig;
}

object overhead_line {
	name L_100003245;
	phases ABC;
	length 106.000003392 ft;
	from N_100108931;
	to N_100003145;
	configuration L_100003245_LineConfig;
}

object overhead_line {
	name L_100003246;
	phases ABC;
	length 130.00000416 ft;
	from N_100020363;
	to N_100003146;
	configuration L_100003246_LineConfig;
}

object overhead_line {
	name L_100003247;
	phases ABC;
	length 110.00000352 ft;
	from N_100356357;
	to N_100003147;
	configuration L_100003247_LineConfig;
}

object overhead_line {
	name L_100003241;
	phases ABC;
	length 215.00000688 ft;
	from N_100109026;
	to N_100003119;
	configuration L_100003241_LineConfig;
}

object overhead_line {
	name L_100003242;
	phases ABC;
	length 260.00000832 ft;
	from N_100003143;
	to N_100003142;
	configuration L_100003242_LineConfig;
}

object overhead_line {
	name L_100003243;
	phases ABC;
	length 153.000004896 ft;
	from N_100108930;
	to N_100003143;
	configuration L_100003243_LineConfig;
}

object overhead_line {
	name L_100004694;
	phases BC;
	length 114.000003648 ft;
	from N_100004526;
	to N_100004527;
	configuration L_100004694_LineConfig;
}

object overhead_line {
	name L_100082701;
	phases ABC;
	length 680.00002176 ft;
	from N_100082065;
	to N_100004418;
	configuration L_100082701_LineConfig;
}

object overhead_line {
	name L_100076898;
	phases ABC;
	length 260.00000832 ft;
	from N_100076134;
	to N_100076135;
	configuration L_100076898_LineConfig;
}

object overhead_line {
	name L_100019605;
	phases ABC;
	length 252.000008064 ft;
	from N_100018748;
	to N_100004399;
	configuration L_100019605_LineConfig;
}

object overhead_line {
	name L_100004565;
	phases ABC;
	length 140.00000448 ft;
	from N_100029145;
	to N_100004405;
	configuration L_100004565_LineConfig;
}

object overhead_line {
	name L_100068435;
	phases ABC;
	length 528.000016896 ft;
	from N_100054057;
	to N_100067288;
	configuration L_100068435_LineConfig;
}

object overhead_line {
	name L_100014464;
	phases ABC;
	length 455.00001456 ft;
	from N_100013911;
	to N_100013920;
	configuration L_100014464_LineConfig;
}

object overhead_line {
	name L_100014460;
	phases ABC;
	length 57.000001824 ft;
	from N_100110572;
	to N_100013917;
	configuration L_100014460_LineConfig;
}

object overhead_line {
	name L_100004563;
	phases ABC;
	length 145.00000464 ft;
	from N_100021742;
	to N_100004403;
	configuration L_100004563_LineConfig;
}

object overhead_line {
	name L_100104676;
	phases ABC;
	length 245.00000784 ft;
	from N_100162124;
	to N_100104941;
	configuration L_100104676_LineConfig;
}

object overhead_line {
	name L_100107899;
	phases BC;
	length 285.00000912 ft;
	from N_100108258;
	to N_100108245;
	configuration L_100107899_LineConfig;
}

object overhead_line {
	name L_100110175;
	phases ABC;
	length 175.0000056 ft;
	from N_100013933;
	to N_100110604;
	configuration L_100110175_LineConfig;
}

object overhead_line {
	name L_100110174;
	phases ABC;
	length 106.000003392 ft;
	from N_100013932;
	to N_100110603;
	configuration L_100110174_LineConfig;
}

object overhead_line {
	name L_100110176;
	phases ABC;
	length 140.00000448 ft;
	from N_100013804;
	to N_100110605;
	configuration L_100110176_LineConfig;
}

object overhead_line {
	name L_100076895;
	phases ABC;
	length 407.000013024 ft;
	from N_100104887;
	to N_100076132;
	configuration L_100076895_LineConfig;
}

object overhead_line {
	name L_100108580;
	phases AB;
	length 82.000002624 ft;
	from N_100003174;
	to N_100108932;
	configuration L_100108580_LineConfig;
}

object overhead_line {
	name L_100014338;
	phases ABC;
	length 180.00000576 ft;
	from N_100013803;
	to N_100013807;
	configuration L_100014338_LineConfig;
}

object overhead_line {
	name L_100052892;
	phases AB;
	length 230.00000736 ft;
	from N_100051584;
	to N_100051585;
	configuration L_100052892_LineConfig;
}

object overhead_line {
	name L_100014339;
	phases ABC;
	length 80.00000256 ft;
	from N_100013807;
	to N_100013804;
	configuration L_100014339_LineConfig;
}

object overhead_line {
	name L_100108667;
	phases AB;
	length 82.000002624 ft;
	from N_100354787;
	to N_100109019;
	configuration L_100108667_LineConfig;
}

object overhead_line {
	name L_100189586;
	phases ABC;
	length 204.000006528 ft;
	from N_100052539;
	to N_100362367;
	configuration L_100189586_LineConfig;
}

object overhead_line {
	name L_100110180;
	phases ABC;
	length 210.00000672 ft;
	from N_100013924;
	to N_100110609;
	configuration L_100110180_LineConfig;
}

object overhead_line {
	name L_100108669;
	phases ABC;
	length 142.000004544 ft;
	from N_100109022;
	to N_100109021;
	configuration L_100108669_LineConfig;
}

object overhead_line {
	name L_100185242;
	phases ABC;
	length 88.000002816 ft;
	from N_100102130;
	to N_100356868;
	configuration L_100185242_LineConfig;
}

object overhead_line {
	name L_100171495;
	phases AB;
	length 20.00000064 ft;
	from N_100020391;
	to N_100339686;
	configuration L_100171495_LineConfig;
}

object overhead_line {
	name L_100004714;
	phases BC;
	length 260.00000832 ft;
	from N_100108255;
	to N_100004547;
	configuration L_100004714_LineConfig;
}

object overhead_line {
	name L_100104213;
	phases ABC;
	length 113.000003616 ft;
	from N_100104468;
	to N_100020391;
	configuration L_100104213_LineConfig;
}

object overhead_line {
	name L_100104212;
	phases AB;
	length 334.000010688 ft;
	from N_100104466;
	to N_100104467;
	configuration L_100104212_LineConfig;
}

object overhead_line {
	name L_100104215;
	phases AB;
	length 209.000006688 ft;
	from N_100104475;
	to N_100104470;
	configuration L_100104215_LineConfig;
}

object overhead_line {
	name L_100104214;
	phases AB;
	length 123.000003936 ft;
	from N_100020392;
	to N_100104469;
	configuration L_100104214_LineConfig;
}

object overhead_line {
	name L_100104217;
	phases AB;
	length 528.000016896 ft;
	from N_100104471;
	to N_100104472;
	configuration L_100104217_LineConfig;
}

object overhead_line {
	name L_100104216;
	phases AB;
	length 139.000004448 ft;
	from N_100104470;
	to N_100104471;
	configuration L_100104216_LineConfig;
}

object overhead_line {
	name L_100104219;
	phases AB;
	length 480.00001536 ft;
	from N_100104473;
	to N_100104474;
	configuration L_100104219_LineConfig;
}

object overhead_line {
	name L_100104218;
	phases AB;
	length 398.000012736 ft;
	from N_100104472;
	to N_100104473;
	configuration L_100104218_LineConfig;
}

object overhead_line {
	name L_100014335;
	phases ABC;
	length 205.00000656 ft;
	from N_100013800;
	to N_100013801;
	configuration L_100014335_LineConfig;
}

object overhead_line {
	name L_100062294;
	phases ABC;
	length 161.000005152 ft;
	from N_100109024;
	to N_100020361;
	configuration L_100062294_LineConfig;
}

object overhead_line {
	name L_100014336;
	phases ABC;
	length 185.00000592 ft;
	from N_100169038;
	to N_100013802;
	configuration L_100014336_LineConfig;
}

object overhead_line {
	name L_100021230;
	phases ABC;
	length 260.00000832 ft;
	from N_100020366;
	to N_100104464;
	configuration L_100021230_LineConfig;
}

object overhead_line {
	name L_100031009;
	phases ABC;
	length 260.00000832 ft;
	from N_100030022;
	to N_100004412;
	configuration L_100031009_LineConfig;
}

object overhead_line {
	name L_100014337;
	phases ABC;
	length 252.000008064 ft;
	from N_100013802;
	to N_100013803;
	configuration L_100014337_LineConfig;
}

object overhead_line {
	name L_100004573;
	phases ABC;
	length 380.00001216 ft;
	from N_100004418;
	to N_100030032;
	configuration L_100004573_LineConfig;
}

object overhead_line {
	name L_100004572;
	phases ABC;
	length 540.00001728 ft;
	from N_100004412;
	to N_100082065;
	configuration L_100004572_LineConfig;
}

object overhead_line {
	name L_100021194;
	phases AB;
	length 289.000009248 ft;
	from N_100109023;
	to N_100020354;
	configuration L_100021194_LineConfig;
}

object overhead_line {
	name L_100108672;
	phases ABC;
	length 139.000004448 ft;
	from N_100060851;
	to N_100109024;
	configuration L_100108672_LineConfig;
}

object overhead_line {
	name L_100108671;
	phases AB;
	length 73.000002336 ft;
	from N_100020353;
	to N_100109023;
	configuration L_100108671_LineConfig;
}

object overhead_line {
	name L_100108670;
	phases ABC;
	length 394.000012608 ft;
	from N_100003122;
	to N_100109022;
	configuration L_100108670_LineConfig;
}

object overhead_line {
	name L_100021237;
	phases AB;
	length 1000.000032 ft;
	from N_100104480;
	to N_100020397;
	configuration L_100021237_LineConfig;
}

object overhead_line {
	name L_100108675;
	phases AB;
	length 635.00002032 ft;
	from N_100003172;
	to N_100109027;
	configuration L_100108675_LineConfig;
}

object overhead_line {
	name L_100021193;
	phases ABC;
	length 212.000006784 ft;
	from N_100109020;
	to N_100020353;
	configuration L_100021193_LineConfig;
}

object overhead_line {
	name L_100090507;
	phases ABC;
	length 79.000002528 ft;
	from N_100004408;
	to N_100090269;
	configuration L_100090507_LineConfig;
}

object overhead_line {
	name L_100090506;
	phases ABC;
	length 408.000013056 ft;
	from N_100090268;
	to N_100104465;
	configuration L_100090506_LineConfig;
}

object overhead_line {
	name L_100029220;
	phases AB;
	length 150.0000048 ft;
	from N_100354768;
	to N_100028270;
	configuration L_100029220_LineConfig;
}

object overhead_line {
	name L_100090503;
	phases ABC;
	length 777.000024864 ft;
	from N_100004406;
	to N_100090265;
	configuration L_100090503_LineConfig;
}

object overhead_line {
	name L_100021199;
	phases ABC;
	length 780.00002496 ft;
	from N_100020358;
	to N_100020359;
	configuration L_100021199_LineConfig;
}

object overhead_line {
	name L_100014349;
	phases ABC;
	length 159.000005088 ft;
	from N_100094672;
	to N_100013811;
	configuration L_100014349_LineConfig;
}

object overhead_line {
	name L_100109898;
	phases ABC;
	length 180.00000576 ft;
	from N_100021744;
	to N_100110298;
	configuration L_100109898_LineConfig;
}

object overhead_line {
	name L_100109786;
	phases AB;
	length 135.00000432 ft;
	from N_100357042;
	to N_100110165;
	configuration L_100109786_LineConfig;
}

object overhead_line {
	name L_100111477;
	phases ABC;
	length 229.000007328 ft;
	from N_100013786;
	to N_100111963;
	configuration L_100111477_LineConfig;
}

object overhead_line {
	name L_100021240;
	phases ABC;
	length 300.0000096 ft;
	from N_100020399;
	to N_100020400;
	configuration L_100021240_LineConfig;
}

object overhead_line {
	name L_100021241;
	phases ABC;
	length 398.000012736 ft;
	from N_100045881;
	to N_100020401;
	configuration L_100021241_LineConfig;
}

object overhead_line {
	name L_100021242;
	phases AB;
	length 340.00001088 ft;
	from N_100020400;
	to N_100020402;
	configuration L_100021242_LineConfig;
}

object overhead_line {
	name L_100014439;
	phases ABC;
	length 70.00000224 ft;
	from N_100013876;
	to N_100013416;
	configuration L_100014439_LineConfig;
}

object overhead_line {
	name L_100022625;
	phases ABC;
	length 260.00000832 ft;
	from N_100013836;
	to N_100021783;
	configuration L_100022625_LineConfig;
}

object overhead_line {
	name L_100128998;
	phases ABC;
	length 310.00000992 ft;
	from N_100020355;
	to N_100129674;
	configuration L_100128998_LineConfig;
}

object overhead_line {
	name L_100128994;
	phases AB;
	length 866.000027712 ft;
	from N_100129669;
	to N_100129670;
	configuration L_100128994_LineConfig;
}

object overhead_line {
	name L_100128995;
	phases ABC;
	length 125.000004 ft;
	from N_100129672;
	to N_100129671;
	configuration L_100128995_LineConfig;
}

object overhead_line {
	name L_100128996;
	phases ABC;
	length 220.00000704 ft;
	from N_100020358;
	to N_100129672;
	configuration L_100128996_LineConfig;
}

object overhead_line {
	name L_100128997;
	phases ABC;
	length 320.00001024 ft;
	from N_100129674;
	to N_100129673;
	configuration L_100128997_LineConfig;
}

object overhead_line {
	name L_100082179;
	phases ABC;
	length 220.00000704 ft;
	from N_100356224;
	to N_100004411;
	configuration L_100082179_LineConfig;
}

object overhead_line {
	name L_100104211;
	phases AB;
	length 313.000010016 ft;
	from N_100020390;
	to N_100104466;
	configuration L_100104211_LineConfig;
}

object overhead_line {
	name L_100082605;
	phases AB;
	length 81.000002592 ft;
	from N_100111714;
	to N_100081967;
	configuration L_100082605_LineConfig;
}

object overhead_line {
	name L_100179146;
	phases ABC;
	length 150.0000048 ft;
	from N_100107521;
	to N_100349957;
	configuration L_100179146_LineConfig;
}

object overhead_line {
	name L_100055258;
	phases ABC;
	length 205.00000656 ft;
	from N_100082090;
	to N_100058821;
	configuration L_100055258_LineConfig;
}

object overhead_line {
	name L_100055259;
	phases ABC;
	length 42.000001344 ft;
	from N_100053944;
	to N_100053945;
	configuration L_100055259_LineConfig;
}

object overhead_line {
	name L_100003273;
	phases AB;
	length 365.00001168 ft;
	from N_100109027;
	to N_100003173;
	configuration L_100003273_LineConfig;
}

object overhead_line {
	name L_100003275;
	phases AB;
	length 540.00001728 ft;
	from N_100104951;
	to N_100003175;
	configuration L_100003275_LineConfig;
}

object overhead_line {
	name L_100076930;
	phases AB;
	length 294.000009408 ft;
	from N_100076172;
	to N_100076168;
	configuration L_100076930_LineConfig;
}

object overhead_line {
	name L_100110143;
	phases ABC;
	length 172.000005504 ft;
	from N_100013914;
	to N_100110572;
	configuration L_100110143_LineConfig;
}

object overhead_line {
	name L_100053849;
	phases ABC;
	length 785.00002512 ft;
	from N_100062255;
	to N_100052539;
	configuration L_100053849_LineConfig;
}

object overhead_line {
	name L_100014407;
	phases ABC;
	length 21.000000672 ft;
	from N_100110672;
	to N_100013869;
	configuration L_100014407_LineConfig;
}

object overhead_line {
	name L_100107912;
	phases BC;
	length 75.0000024 ft;
	from N_100004546;
	to N_100108258;
	configuration L_100107912_LineConfig;
}

object overhead_line {
	name L_100014387;
	phases ABC;
	length 67.000002144 ft;
	from N_100013798;
	to N_100013849;
	configuration L_100014387_LineConfig;
}

object overhead_line {
	name L_100014459;
	phases ABC;
	length 141.000004512 ft;
	from N_100110571;
	to N_100013914;
	configuration L_100014459_LineConfig;
}

object overhead_line {
	name L_100127133;
	phases ABC;
	length 160.00000512 ft;
	from N_100034498;
	to N_100030027;
	configuration L_100127133_LineConfig;
}

object overhead_line {
	name L_100014452;
	phases ABC;
	length 81.000002592 ft;
	from N_100013908;
	to N_100013909;
	configuration L_100014452_LineConfig;
}

object overhead_line {
	name L_100014455;
	phases ABC;
	length 20.00000064 ft;
	from N_100347521;
	to N_100013911;
	configuration L_100014455_LineConfig;
}

object overhead_line {
	name L_100047123;
	phases ABC;
	length 280.00000896 ft;
	from N_100167517;
	to N_100045881;
	configuration L_100047123_LineConfig;
}

object overhead_line {
	name L_100183984;
	phases ABC;
	length 100.0000032 ft;
	from N_100110605;
	to N_100355458;
	configuration L_100183984_LineConfig;
}

object overhead_line {
	name L_100030111;
	phases ABC;
	length 270.00000864 ft;
	from N_100021619;
	to N_100029145;
	configuration L_100030111_LineConfig;
}

object overhead_line {
	name L_100124811;
	phases BC;
	length 262.000008384 ft;
	from N_100108250;
	to N_100125447;
	configuration L_100124811_LineConfig;
}

object overhead_line {
	name L_100014457;
	phases ABC;
	length 125.000004 ft;
	from N_100013912;
	to N_100013916;
	configuration L_100014457_LineConfig;
}

object overhead_line {
	name L_100022579;
	phases ABC;
	length 590.00001888 ft;
	from N_100004410;
	to N_100021740;
	configuration L_100022579_LineConfig;
}

object overhead_line {
	name L_100021204;
	phases AB;
	length 326.000010432 ft;
	from N_100109019;
	to N_100020364;
	configuration L_100021204_LineConfig;
}

object overhead_line {
	name L_100021206;
	phases ABC;
	length 110.00000352 ft;
	from N_100020365;
	to N_100020366;
	configuration L_100021206_LineConfig;
}

object overhead_line {
	name L_100014311;
	phases ABC;
	length 104.000003328 ft;
	from N_100089928;
	to N_100013786;
	configuration L_100014311_LineConfig;
}

object overhead_line {
	name L_100021201;
	phases ABC;
	length 210.00000672 ft;
	from N_100109016;
	to N_100060851;
	configuration L_100021201_LineConfig;
}

object overhead_line {
	name L_100132490;
	phases AB;
	length 259.000008288 ft;
	from N_100104462;
	to N_100133233;
	configuration L_100132490_LineConfig;
}

object overhead_line {
	name L_100021203;
	phases ABC;
	length 347.000011104 ft;
	from N_100109018;
	to N_100020363;
	configuration L_100021203_LineConfig;
}

object overhead_line {
	name L_100014319;
	phases ABC;
	length 172.000005504 ft;
	from N_100102242;
	to N_100013784;
	configuration L_100014319_LineConfig;
}

object overhead_line {
	name L_100021208;
	phases AB;
	length 328.000010496 ft;
	from N_100104463;
	to N_100020368;
	configuration L_100021208_LineConfig;
}

object overhead_line {
	name L_100133467;
	phases ABC;
	length 232.000007424 ft;
	from N_100018686;
	to N_100134239;
	configuration L_100133467_LineConfig;
}

object overhead_line {
	name L_100104508;
	phases ABC;
	length 100.0000032 ft;
	from N_100104774;
	to N_100104773;
	configuration L_100104508_LineConfig;
}

object overhead_line {
	name L_100049106;
	phases ABC;
	length 146.000004672 ft;
	from N_100047826;
	to N_100079575;
	configuration L_100049106_LineConfig;
}

object overhead_line {
	name L_100094701;
	phases ABC;
	length 140.00000448 ft;
	from N_100013811;
	to N_100094671;
	configuration L_100094701_LineConfig;
}

object overhead_line {
	name L_100178125;
	phases ABC;
	length 100.0000032 ft;
	from N_100013904;
	to N_100347521;
	configuration L_100178125_LineConfig;
}

object overhead_line {
	name L_100094703;
	phases ABC;
	length 172.000005504 ft;
	from N_100094674;
	to N_100094673;
	configuration L_100094703_LineConfig;
}

object overhead_line {
	name L_100094702;
	phases ABC;
	length 301.000009632 ft;
	from N_100094673;
	to N_100094672;
	configuration L_100094702_LineConfig;
}

object overhead_line {
	name L_100094704;
	phases ABC;
	length 150.0000048 ft;
	from N_100013810;
	to N_100094674;
	configuration L_100094704_LineConfig;
}

object overhead_line {
	name L_100109762;
	phases AB;
	length 81.000002592 ft;
	from N_100122741;
	to N_100110139;
	configuration L_100109762_LineConfig;
}

object overhead_line {
	name L_100109767;
	phases AB;
	length 90.00000288 ft;
	from N_100354642;
	to N_100110144;
	configuration L_100109767_LineConfig;
}

object overhead_line {
	name L_100109882;
	phases ABC;
	length 450.0000144 ft;
	from N_100004405;
	to N_100090267;
	configuration L_100109882_LineConfig;
}

object overhead_line {
	name L_100133656;
	phases ABC;
	length 128.000004096 ft;
	from N_100013807;
	to N_100134429;
	configuration L_100133656_LineConfig;
}

object overhead_line {
	name L_100082723;
	phases ABC;
	length 185.00000592 ft;
	from N_100053944;
	to N_100082090;
	configuration L_100082723_LineConfig;
}

object overhead_line {
	name L_100053228;
	phases AB;
	length 225.0000072 ft;
	from N_100051919;
	to N_100051920;
	configuration L_100053228_LineConfig;
}

object overhead_line {
	name L_100021233;
	phases ABC;
	length 220.00000704 ft;
	from N_100028672;
	to N_100020393;
	configuration L_100021233_LineConfig;
}

object overhead_line {
	name L_100090504;
	phases ABC;
	length 180.00000576 ft;
	from N_100090267;
	to N_100090266;
	configuration L_100090504_LineConfig;
}

object overhead_line {
	name L_100110113;
	phases ABC;
	length 168.000005376 ft;
	from N_100110543;
	to N_100013806;
	configuration L_100110113_LineConfig;
}

object overhead_line {
	name L_100108673;
	phases ABC;
	length 180.00000576 ft;
	from N_100003119;
	to N_100109025;
	configuration L_100108673_LineConfig;
}

object overhead_line {
	name L_100110111;
	phases ABC;
	length 200.0000064 ft;
	from N_100110539;
	to N_100110540;
	configuration L_100110111_LineConfig;
}

object overhead_line {
	name L_100110110;
	phases ABC;
	length 100.0000032 ft;
	from N_100020460;
	to N_100110539;
	configuration L_100110110_LineConfig;
}

object overhead_line {
	name L_100110116;
	phases ABC;
	length 42.000001344 ft;
	from N_100013901;
	to N_100110545;
	configuration L_100110116_LineConfig;
}

object overhead_line {
	name L_100051688;
	phases AC;
	length 250.000008 ft;
	from N_100110100;
	to N_100050367;
	configuration L_100051688_LineConfig;
}

object overhead_line {
	name L_100051687;
	phases AC;
	length 280.00000896 ft;
	from N_100050365;
	to N_100050366;
	configuration L_100051687_LineConfig;
}

object overhead_line {
	name L_100051685;
	phases AC;
	length 279.000008928 ft;
	from N_100110101;
	to N_100050365;
	configuration L_100051685_LineConfig;
}

object overhead_line {
	name L_100110118;
	phases ABC;
	length 98.000003136 ft;
	from N_100110546;
	to N_100110547;
	configuration L_100110118_LineConfig;
}

object overhead_line {
	name L_100004704;
	phases BC;
	length 348.000011136 ft;
	from N_100110291;
	to N_100004536;
	configuration L_100004704_LineConfig;
}

object overhead_line {
	name L_100021196;
	phases AB;
	length 434.000013888 ft;
	from N_100109641;
	to N_100020356;
	configuration L_100021196_LineConfig;
}

object overhead_line {
	name L_100051681;
	phases AC;
	length 520.00001664 ft;
	from N_100050359;
	to N_100050360;
	configuration L_100051681_LineConfig;
}

object overhead_line {
	name L_100004622;
	phases ABC;
	length 470.00001504 ft;
	from N_100020400;
	to N_100104478;
	configuration L_100004622_LineConfig;
}

object overhead_line {
	name L_100184772;
	phases ABC;
	length 163.000005216 ft;
	from N_100104773;
	to N_100356325;
	configuration L_100184772_LineConfig;
}

object overhead_line {
	name L_100126801;
	phases ABC;
	length 24.000000768 ft;
	from N_100004462;
	to N_100127460;
	configuration L_100126801_LineConfig;
}

object overhead_line {
	name L_100184677;
	phases ABC;
	length 395.00001264 ft;
	from N_100004408;
	to N_100356223;
	configuration L_100184677_LineConfig;
}

object overhead_line {
	name L_100183185;
	phases BC;
	length 201.000006432 ft;
	from N_100110293;
	to N_100354556;
	configuration L_100183185_LineConfig;
}

object overhead_line {
	name L_100101923;
	phases ABC;
	length 165.00000528 ft;
	from N_100013784;
	to N_100102130;
	configuration L_100101923_LineConfig;
}

object overhead_line {
	name L_100097952;
	phases ABC;
	length 174.000005568 ft;
	from N_100362367;
	to N_100098010;
	configuration L_100097952_LineConfig;
}

object overhead_line {
	name L_100107896;
	phases BC;
	length 305.00000976 ft;
	from N_100108241;
	to N_100108242;
	configuration L_100107896_LineConfig;
}

object overhead_line {
	name L_100021374;
	phases AB;
	length 618.000019776 ft;
	from N_100104412;
	to N_100020533;
	configuration L_100021374_LineConfig;
}

object overhead_line {
	name L_100107895;
	phases BC;
	length 278.000008896 ft;
	from N_100108225;
	to N_100108241;
	configuration L_100107895_LineConfig;
}

object overhead_line {
	name L_100108674;
	phases ABC;
	length 235.00000752 ft;
	from N_100003142;
	to N_100109026;
	configuration L_100108674_LineConfig;
}

object overhead_line {
	name L_100104208;
	phases AB;
	length 249.000007968 ft;
	from N_100133233;
	to N_100104463;
	configuration L_100104208_LineConfig;
}

object overhead_line {
	name L_100104209;
	phases ABC;
	length 410.00001312 ft;
	from N_100104464;
	to N_100020390;
	configuration L_100104209_LineConfig;
}

object overhead_line {
	name L_100031010;
	phases AB;
	length 373.000011936 ft;
	from N_100126489;
	to N_100030023;
	configuration L_100031010_LineConfig;
}

object overhead_line {
	name L_100031013;
	phases ABC;
	length 150.0000048 ft;
	from N_100034497;
	to N_100004468;
	configuration L_100031013_LineConfig;
}

object overhead_line {
	name L_100004568;
	phases ABC;
	length 140.00000448 ft;
	from N_100004407;
	to N_100004408;
	configuration L_100004568_LineConfig;
}

object overhead_line {
	name L_100031015;
	phases ABC;
	length 533.000017056 ft;
	from N_100004413;
	to N_100034497;
	configuration L_100031015_LineConfig;
}

object overhead_line {
	name L_100031017;
	phases ABC;
	length 140.00000448 ft;
	from N_100030030;
	to N_100056173;
	configuration L_100031017_LineConfig;
}

object overhead_line {
	name L_100031018;
	phases ABC;
	length 262.000008384 ft;
	from N_100030031;
	to N_100047826;
	configuration L_100031018_LineConfig;
}

object overhead_line {
	name L_100031019;
	phases ABC;
	length 170.00000544 ft;
	from N_100030032;
	to N_100088513;
	configuration L_100031019_LineConfig;
}

object overhead_line {
	name L_100004566;
	phases ABC;
	length 270.00000864 ft;
	from N_100090266;
	to N_100004406;
	configuration L_100004566_LineConfig;
}

object overhead_line {
	name L_100004567;
	phases ABC;
	length 263.000008416 ft;
	from N_100090265;
	to N_100004407;
	configuration L_100004567_LineConfig;
}

object overhead_line {
	name L_100004560;
	phases ABC;
	length 400.0000128 ft;
	from N_100004399;
	to N_100004398;
	configuration L_100004560_LineConfig;
}

object overhead_line {
	name L_100004561;
	phases ABC;
	length 320.00001024 ft;
	from N_100004402;
	to N_100018686;
	configuration L_100004561_LineConfig;
}

object overhead_line {
	name L_100184797;
	phases ABC;
	length 56.000001792 ft;
	from N_100004408;
	to N_100356358;
	configuration L_100184797_LineConfig;
}

object overhead_line {
	name L_100003222;
	phases AB;
	length 300.0000096 ft;
	from N_100020356;
	to N_100003129;
	configuration L_100003222_LineConfig;
}

object overhead_line {
	name L_100003221;
	phases ABC;
	length 350.0000112 ft;
	from N_100003119;
	to N_100003122;
	configuration L_100003221_LineConfig;
}

object overhead_line {
	name L_100021198;
	phases ABC;
	length 800.0000256 ft;
	from N_100020353;
	to N_100020358;
	configuration L_100021198_LineConfig;
}

object overhead_line {
	name L_100069954;
	phases BC;
	length 66.000002112 ft;
	from N_100004547;
	to N_100068887;
	configuration L_100069954_LineConfig;
}

object overhead_line {
	name L_100108664;
	phases ABC;
	length 170.00000544 ft;
	from N_100109017;
	to N_100109016;
	configuration L_100108664_LineConfig;
}

object overhead_line {
	name L_100108665;
	phases ABC;
	length 340.00001088 ft;
	from N_100109025;
	to N_100109017;
	configuration L_100108665_LineConfig;
}

object overhead_line {
	name L_100108666;
	phases ABC;
	length 153.000004896 ft;
	from N_100003147;
	to N_100109018;
	configuration L_100108666_LineConfig;
}

object overhead_line {
	name L_100014322;
	phases ABC;
	length 200.0000064 ft;
	from N_100013788;
	to N_100013789;
	configuration L_100014322_LineConfig;
}

object overhead_line {
	name L_100108668;
	phases ABC;
	length 182.000005824 ft;
	from N_100109021;
	to N_100109020;
	configuration L_100108668_LineConfig;
}

object overhead_line {
	name L_100110181;
	phases ABC;
	length 110.00000352 ft;
	from N_100013917;
	to N_100110610;
	configuration L_100110181_LineConfig;
}

object overhead_line {
	name L_100110182;
	phases ABC;
	length 190.00000608 ft;
	from N_100110610;
	to N_100110611;
	configuration L_100110182_LineConfig;
}

object overhead_line {
	name L_100110183;
	phases ABC;
	length 126.000004032 ft;
	from N_100110609;
	to N_100110612;
	configuration L_100110183_LineConfig;
}

object overhead_line {
	name L_100110184;
	phases ABC;
	length 130.00000416 ft;
	from N_100013930;
	to N_100110613;
	configuration L_100110184_LineConfig;
}

object overhead_line {
	name L_100014321;
	phases ABC;
	length 230.00000736 ft;
	from N_100013785;
	to N_100013788;
	configuration L_100014321_LineConfig;
}

object overhead_line {
	name L_100165580;
	phases ABC;
	length 280.00000896 ft;
	from N_100057861;
	to N_100167517;
	configuration L_100165580_LineConfig;
}

object overhead_line {
	name L_100104378;
	phases ABC;
	length 210.00000672 ft;
	from N_100104634;
	to N_100004413;
	configuration L_100104378_LineConfig;
}

object overhead_line {
	name L_100057516;
	phases ABC;
	length 150.0000048 ft;
	from N_100056170;
	to N_100104634;
	configuration L_100057516_LineConfig;
}

object overhead_line {
	name L_100110466;
	phases ABC;
	length 460.00001472 ft;
	from N_100073742;
	to N_100110289;
	configuration L_100110466_LineConfig;
}

object overhead_line {
	name L_100109789;
	phases ABC;
	length 180.00000576 ft;
	from N_100013790;
	to N_100110168;
	configuration L_100109789_LineConfig;
}

object overhead_line {
	name L_100110237;
	phases ABC;
	length 161.000005152 ft;
	from N_100134429;
	to N_100110672;
	configuration L_100110237_LineConfig;
}

object overhead_line {
	name L_100014312;
	phases ABC;
	length 215.00000688 ft;
	from N_100111963;
	to N_100013778;
	configuration L_100014312_LineConfig;
}

object overhead_line {
	name L_100104159;
	phases AB;
	length 283.000009056 ft;
	from N_100162383;
	to N_100104412;
	configuration L_100104159_LineConfig;
}

object overhead_line {
	name L_100014310;
	phases ABC;
	length 382.000012224 ft;
	from N_100098010;
	to N_100013777;
	configuration L_100014310_LineConfig;
}

object overhead_line {
	name L_100021207;
	phases ABC;
	length 350.0000112 ft;
	from N_100020365;
	to N_100020367;
	configuration L_100021207_LineConfig;
}

object overhead_line {
	name L_100107878;
	phases BC;
	length 281.000008992 ft;
	from N_100108245;
	to N_100108224;
	configuration L_100107878_LineConfig;
}

object overhead_line {
	name L_100107879;
	phases BC;
	length 290.00000928 ft;
	from N_100108243;
	to N_100108225;
	configuration L_100107879_LineConfig;
}

object overhead_line {
	name L_100014329;
	phases ABC;
	length 60.00000192 ft;
	from N_100013795;
	to N_100013796;
	configuration L_100014329_LineConfig;
}

object overhead_line {
	name L_100014328;
	phases ABC;
	length 129.000004128 ft;
	from N_100092305;
	to N_100013795;
	configuration L_100014328_LineConfig;
}

object overhead_line {
	name L_100109729;
	phases AC;
	length 40.00000128 ft;
	from N_100050363;
	to N_100110102;
	configuration L_100109729_LineConfig;
}

object overhead_line {
	name L_100014323;
	phases ABC;
	length 190.00000608 ft;
	from N_100013789;
	to N_100013790;
	configuration L_100014323_LineConfig;
}

object overhead_line {
	name L_100109727;
	phases AC;
	length 180.00000576 ft;
	from N_100050365;
	to N_100110100;
	configuration L_100109727_LineConfig;
}

object overhead_line {
	name L_100014320;
	phases ABC;
	length 88.000002816 ft;
	from N_100356870;
	to N_100013785;
	configuration L_100014320_LineConfig;
}

object overhead_line {
	name L_100014327;
	phases ABC;
	length 71.000002272 ft;
	from N_100013793;
	to N_100013794;
	configuration L_100014327_LineConfig;
}

object overhead_line {
	name L_100014325;
	phases ABC;
	length 156.000004992 ft;
	from N_100110169;
	to N_100013792;
	configuration L_100014325_LineConfig;
}

object overhead_line {
	name L_100014324;
	phases ABC;
	length 130.00000416 ft;
	from N_100355597;
	to N_100013791;
	configuration L_100014324_LineConfig;
}

object overhead_line {
	name L_100109788;
	phases AB;
	length 200.0000064 ft;
	from N_100110166;
	to N_100110167;
	configuration L_100109788_LineConfig;
}

object overhead_line {
	name L_100019541;
	phases ABC;
	length 253.000008096 ft;
	from N_100134239;
	to N_100018748;
	configuration L_100019541_LineConfig;
}

object underground_line {
	name L_100149155;
	phases BC;
	length 480.00001536 ft;
	from N_100150287;
	to N_100150288;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100149157;
	phases BC;
	length 465.00001488 ft;
	from N_100150289;
	to N_100150290;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100149150;
	phases AC;
	length 210.00000672 ft;
	from N_100150281;
	to N_100150283;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100149153;
	phases BC;
	length 645.00002064 ft;
	from N_100150232;
	to N_100150286;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100149159;
	phases BC;
	length 245.00000784 ft;
	from N_100150291;
	to N_100150292;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100110095;
	phases ABC;
	length 178.000005696 ft;
	from N_100071022;
	to N_100110524;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100092781;
	phases AB;
	length 205.00000656 ft;
	from N_100092652;
	to N_100092656;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100110424;
	phases AB;
	length 50.0000016 ft;
	from N_100110336;
	to N_100110864;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110098;
	phases AB;
	length 850.0000272 ft;
	from N_100013827;
	to N_100110527;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100110150;
	phases AB;
	length 117.000003744 ft;
	from N_100013860;
	to N_100110579;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100004688;
	phases AB;
	length 625.00002 ft;
	from N_100092655;
	to N_100004477;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100035533;
	phases ABC;
	length 37.000001184 ft;
	from N_100030026;
	to N_100034499;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100035532;
	phases ABC;
	length 112.000003584 ft;
	from N_100034502;
	to N_100034498;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100111220;
	phases ABC;
	length 65.00000208 ft;
	from N_100111694;
	to N_100071024;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100022620;
	phases ABC;
	length 16.000000512 ft;
	from N_100165414;
	to N_100021778;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100109825;
	phases BC;
	length 250.000008 ft;
	from N_100004524;
	to N_100110208;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109824;
	phases AB;
	length 665.00002128 ft;
	from N_100110120;
	to N_100110207;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100093724;
	phases AB;
	length 385.00001232 ft;
	from N_100093639;
	to N_100093640;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100149142;
	phases AC;
	length 480.00001536 ft;
	from N_100150279;
	to N_100150275;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100004605;
	phases AC;
	length 535.00001712 ft;
	from N_100055858;
	to N_100004449;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100004607;
	phases AC;
	length 490.00001568 ft;
	from N_100110218;
	to N_100004445;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100080945;
	phases AC;
	length 160.00000512 ft;
	from N_100080271;
	to N_100080273;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100080940;
	phases AC;
	length 200.0000064 ft;
	from N_100080267;
	to N_100080268;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100095405;
	phases AB;
	length 41.000001312 ft;
	from N_100013868;
	to N_100095385;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100110096;
	phases AB;
	length 340.00001088 ft;
	from N_100013825;
	to N_100110525;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100108629;
	phases AB;
	length 210.00000672 ft;
	from N_100108980;
	to N_100108984;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100108624;
	phases AB;
	length 369.000011808 ft;
	from N_100108975;
	to N_100108979;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100108620;
	phases AB;
	length 325.0000104 ft;
	from N_100108971;
	to N_100108974;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100093366;
	phases AB;
	length 270.00000864 ft;
	from N_100093249;
	to N_100093250;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110092;
	phases ABC;
	length 130.00000416 ft;
	from N_100052502;
	to N_100110521;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100093365;
	phases AB;
	length 375.000012 ft;
	from N_100093248;
	to N_100093249;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100093363;
	phases AB;
	length 740.00002368 ft;
	from N_100093246;
	to N_100093247;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100111413;
	phases ABC;
	length 564.000018048 ft;
	from N_100111708;
	to N_100111894;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100093361;
	phases AB;
	length 670.00002144 ft;
	from N_100093244;
	to N_100093245;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100073908;
	phases ABC;
	length 20.00000064 ft;
	from N_100013828;
	to N_100073012;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100073909;
	phases ABC;
	length 240.00000768 ft;
	from N_100073012;
	to N_100073013;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100014399;
	phases ABC;
	length 192.000006144 ft;
	from N_100095365;
	to N_100013860;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100095399;
	phases AB;
	length 120.00000384 ft;
	from N_100095367;
	to N_100095379;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100095398;
	phases AB;
	length 225.0000072 ft;
	from N_100095368;
	to N_100095378;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100014392;
	phases ABC;
	length 120.00000384 ft;
	from N_100013855;
	to N_100013861;
	configuration UGConfig_4_CU_1C_P&L_15KV_3P;
}

object underground_line {
	name L_100095397;
	phases AB;
	length 10.00000032 ft;
	from N_100095369;
	to N_100095377;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100095396;
	phases AB;
	length 120.00000384 ft;
	from N_100095370;
	to N_100095376;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100095392;
	phases AB;
	length 235.00000752 ft;
	from N_100095371;
	to N_100095372;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100111457;
	phases ABC;
	length 1186.00003795 ft;
	from N_100111716;
	to N_100111936;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100093888;
	phases AB;
	length 195.00000624 ft;
	from N_100093805;
	to N_100093806;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109973;
	phases AB;
	length 432.000013824 ft;
	from N_100110164;
	to N_100110390;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109972;
	phases AB;
	length 574.000018368 ft;
	from N_100110157;
	to N_100110389;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109971;
	phases AB;
	length 761.000024352 ft;
	from N_100110152;
	to N_100110388;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109970;
	phases AB;
	length 352.000011264 ft;
	from N_100004452;
	to N_100110387;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109857;
	phases AC;
	length 485.00001552 ft;
	from N_100073062;
	to N_100110242;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100162750;
	phases AB;
	length 345.00001104 ft;
	from N_100164404;
	to N_100164405;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100162752;
	phases AB;
	length 405.00001296 ft;
	from N_100164406;
	to N_100164407;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100110279;
	phases ABC;
	length 10.00000032 ft;
	from N_100095364;
	to N_100110717;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100004697;
	phases BC;
	length 30.00000096 ft;
	from N_100004528;
	to N_100004529;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110274;
	phases AB;
	length 67.000002144 ft;
	from N_100013858;
	to N_100110711;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100110275;
	phases AB;
	length 10.00000032 ft;
	from N_100110581;
	to N_100110712;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100004693;
	phases BC;
	length 130.00000416 ft;
	from N_100004525;
	to N_100004526;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110073;
	phases ABC;
	length 240.00000768 ft;
	from N_100334123;
	to N_100110500;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100110074;
	phases ABC;
	length 45.00000144 ft;
	from N_100018750;
	to N_100110501;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100110075;
	phases ABC;
	length 306.000009792 ft;
	from N_100093908;
	to N_100110502;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100110076;
	phases ABC;
	length 502.000016064 ft;
	from N_100110335;
	to N_100110503;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100110077;
	phases ABC;
	length 205.00000656 ft;
	from N_100110501;
	to N_100110504;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100110097;
	phases AB;
	length 460.00001472 ft;
	from N_100013826;
	to N_100013832;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100014366;
	phases AB;
	length 210.00000672 ft;
	from N_100073012;
	to N_100013833;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100102369;
	phases AB;
	length 960.00003072 ft;
	from N_100102610;
	to N_100102595;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109805;
	phases AC;
	length 910.00002912 ft;
	from N_100073060;
	to N_100110184;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109809;
	phases AC;
	length 450.0000144 ft;
	from N_100050357;
	to N_100110188;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100102367;
	phases AB;
	length 185.00000592 ft;
	from N_100102591;
	to N_100102593;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100102364;
	phases AB;
	length 600.0000192 ft;
	from N_100102588;
	to N_100102590;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100053237;
	phases ABC;
	length 140.00000448 ft;
	from N_100110429;
	to N_100051928;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100148825;
	phases AB;
	length 118.000003776 ft;
	from N_100093591;
	to N_100149947;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100014433;
	phases ABC;
	length 685.00002192 ft;
	from N_100110588;
	to N_100013896;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100014432;
	phases AB;
	length 198.000006336 ft;
	from N_100110577;
	to N_100013863;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100014437;
	phases ABC;
	length 80.00000256 ft;
	from N_100013894;
	to N_100013895;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100014435;
	phases ABC;
	length 250.000008 ft;
	from N_100013893;
	to N_100013897;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100072054;
	phases AB;
	length 380.00001216 ft;
	from N_100071077;
	to N_100071078;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100072052;
	phases AB;
	length 25.0000008 ft;
	from N_100110367;
	to N_100071076;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109960;
	phases AB;
	length 550.0000176 ft;
	from N_100110145;
	to N_100110376;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109961;
	phases AB;
	length 235.00000752 ft;
	from N_100004446;
	to N_100110377;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100191906;
	phases BC;
	length 376.000012032 ft;
	from N_100122324;
	to N_100367133;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100109897;
	phases ABC;
	length 240.00000768 ft;
	from N_100110295;
	to N_100110297;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100093357;
	phases AB;
	length 510.00001632 ft;
	from N_100093240;
	to N_100093241;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100093356;
	phases AB;
	length 550.0000176 ft;
	from N_100093239;
	to N_100093240;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100093354;
	phases AB;
	length 325.0000104 ft;
	from N_100004467;
	to N_100093238;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100004703;
	phases BC;
	length 125.000004 ft;
	from N_100004541;
	to N_100004535;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100093359;
	phases AB;
	length 1000.000032 ft;
	from N_100093242;
	to N_100093243;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100004660;
	phases AB;
	length 300.0000096 ft;
	from N_100110129;
	to N_100004496;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100053232;
	phases AB;
	length 194.000006208 ft;
	from N_100051922;
	to N_100051923;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100111225;
	phases ABC;
	length 16.000000512 ft;
	from N_100111700;
	to N_100338346;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100111223;
	phases ABC;
	length 14.000000448 ft;
	from N_100338346;
	to N_100111697;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100053236;
	phases ABC;
	length 185.00000592 ft;
	from N_100051926;
	to N_100051927;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100110100;
	phases AB;
	length 300.0000096 ft;
	from N_100110171;
	to N_100110529;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110101;
	phases AB;
	length 120.00000384 ft;
	from N_100073057;
	to N_100110530;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100075663;
	phases ABC;
	length 290.00000928 ft;
	from N_100074883;
	to N_100074884;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100110105;
	phases ABC;
	length 56.000001792 ft;
	from N_100165421;
	to N_100110534;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100110108;
	phases ABC;
	length 81.000002592 ft;
	from N_100110536;
	to N_100110537;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100004664;
	phases ABC;
	length 40.00000128 ft;
	from N_100166592;
	to N_100004503;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100111454;
	phases ABC;
	length 144.000004608 ft;
	from N_100111934;
	to N_100102242;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100053786;
	phases AB;
	length 45.00000144 ft;
	from N_100051592;
	to N_100052475;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100110280;
	phases ABC;
	length 165.00000528 ft;
	from N_100095363;
	to N_100110718;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100073946;
	phases AB;
	length 372.000011904 ft;
	from N_100110170;
	to N_100073058;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100014488;
	phases ABC;
	length 128.000004096 ft;
	from N_100074882;
	to N_100013942;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100071964;
	phases BC;
	length 325.0000104 ft;
	from N_100110185;
	to N_100070988;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100071968;
	phases BC;
	length 600.0000192 ft;
	from N_100070991;
	to N_100070992;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100014486;
	phases ABC;
	length 100.0000032 ft;
	from N_100013940;
	to N_100013946;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100193267;
	phases ABC;
	length 170.00000544 ft;
	from N_100004517;
	to N_100369878;
	configuration UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100110030;
	phases BC;
	length 235.00000752 ft;
	from N_100004506;
	to N_100110453;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100162745;
	phases AB;
	length 210.00000672 ft;
	from N_100164394;
	to N_100164396;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100014341;
	phases AB;
	length 415.00001328 ft;
	from N_100095372;
	to N_100013808;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100161732;
	phases ABC;
	length 189.000006048 ft;
	from N_100052503;
	to N_100163213;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100029629;
	phases AB;
	length 680.00002176 ft;
	from N_100045747;
	to N_100028674;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109849;
	phases AC;
	length 1065.00003408 ft;
	from N_100084025;
	to N_100110233;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109848;
	phases AC;
	length 1250.00004 ft;
	from N_100084027;
	to N_100110232;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109847;
	phases AC;
	length 490.00001568 ft;
	from N_100084026;
	to N_100110231;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109846;
	phases AC;
	length 920.00002944 ft;
	from N_100084030;
	to N_100110230;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109926;
	phases AB;
	length 240.00000768 ft;
	from N_100004519;
	to N_100110336;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100132228;
	phases ABC;
	length 230.00000736 ft;
	from N_100013918;
	to N_100132969;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100162726;
	phases ABC;
	length 214.000006848 ft;
	from N_100164376;
	to N_100164373;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100109731;
	phases AB;
	length 320.00001024 ft;
	from N_100110105;
	to N_100110104;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110389;
	phases AB;
	length 366.000011712 ft;
	from N_100051930;
	to N_100110829;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100014473;
	phases ABC;
	length 81.000002592 ft;
	from N_100013928;
	to N_100013935;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100110241;
	phases ABC;
	length 90.00000288 ft;
	from N_100013927;
	to N_100110677;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100030500;
	phases ABC;
	length 240.00000768 ft;
	from N_100029523;
	to N_100029524;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100092774;
	phases AB;
	length 580.00001856 ft;
	from N_100092650;
	to N_100092649;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100092778;
	phases AB;
	length 350.0000112 ft;
	from N_100092651;
	to N_100092653;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100092779;
	phases AB;
	length 540.00001728 ft;
	from N_100004521;
	to N_100092654;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100080946;
	phases AC;
	length 35.00000112 ft;
	from N_100047827;
	to N_100080264;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100080947;
	phases AC;
	length 363.000011616 ft;
	from N_100105585;
	to N_100080275;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100093976;
	phases ABC;
	length 190.00000608 ft;
	from N_100093883;
	to N_100093897;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100052881;
	phases ABC;
	length 199.000006368 ft;
	from N_100334769;
	to N_100051575;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100055260;
	phases ABC;
	length 890.00002848 ft;
	from N_100053945;
	to N_100053946;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100192817;
	phases AC;
	length 175.0000056 ft;
	from N_100368993;
	to N_100368995;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100191798;
	phases BC;
	length 478.000015296 ft;
	from N_100366636;
	to N_100366800;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100109995;
	phases ABC;
	length 130.00000416 ft;
	from N_100110415;
	to N_100110414;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100109994;
	phases ABC;
	length 70.00000224 ft;
	from N_100052105;
	to N_100110413;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100192819;
	phases AC;
	length 175.0000056 ft;
	from N_100368995;
	to N_100368998;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100110031;
	phases BC;
	length 165.00000528 ft;
	from N_100004512;
	to N_100110454;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110149;
	phases AB;
	length 137.000004384 ft;
	from N_100110579;
	to N_100110578;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100013693;
	phases AB;
	length 25.0000008 ft;
	from N_100110193;
	to N_100018407;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100110146;
	phases AB;
	length 63.000002016 ft;
	from N_100110574;
	to N_100110575;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100110147;
	phases AB;
	length 770.00002464 ft;
	from N_100110582;
	to N_100110576;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100095400;
	phases AB;
	length 200.0000064 ft;
	from N_100013805;
	to N_100095380;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100110099;
	phases AB;
	length 255.00000816 ft;
	from N_100073055;
	to N_100110528;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100053229;
	phases ABC;
	length 89.000002848 ft;
	from N_100051929;
	to N_100051921;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100152694;
	phases AB;
	length 130.00000416 ft;
	from N_100093652;
	to N_100153901;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100095408;
	phases ABC;
	length 380.00001216 ft;
	from N_100013867;
	to N_100095388;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100004617;
	phases AB;
	length 20.00000064 ft;
	from N_100004454;
	to N_100004455;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100095419;
	phases AB;
	length 100.0000032 ft;
	from N_100095389;
	to N_100095399;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100004612;
	phases AB;
	length 460.00001472 ft;
	from N_100004457;
	to N_100004452;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100004613;
	phases AB;
	length 490.00001568 ft;
	from N_100072358;
	to N_100004458;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100004610;
	phases AB;
	length 560.00001792 ft;
	from N_100110377;
	to N_100004447;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100095417;
	phases AB;
	length 450.0000144 ft;
	from N_100095391;
	to N_100095397;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100095414;
	phases AB;
	length 300.0000096 ft;
	from N_100095393;
	to N_100095394;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109982;
	phases BC;
	length 530.00001696 ft;
	from N_100004550;
	to N_100110399;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100108613;
	phases AB;
	length 150.0000048 ft;
	from N_100068272;
	to N_100108965;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100109794;
	phases AB;
	length 186.000005952 ft;
	from N_100110172;
	to N_100110173;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100108615;
	phases AB;
	length 118.000003776 ft;
	from N_100068274;
	to N_100108967;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100111212;
	phases ABC;
	length 698.000022336 ft;
	from N_100111687;
	to N_100111683;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100111211;
	phases ABC;
	length 138.000004416 ft;
	from N_100111684;
	to N_100071023;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100108618;
	phases AB;
	length 194.000006208 ft;
	from N_100108969;
	to N_100108971;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100111219;
	phases ABC;
	length 48.000001536 ft;
	from N_100111693;
	to N_100111694;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100160305;
	phases BC;
	length 250.000008 ft;
	from N_100161685;
	to N_100161686;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100160303;
	phases BC;
	length 210.00000672 ft;
	from N_100161683;
	to N_100161684;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100160737;
	phases ABC;
	length 502.000016064 ft;
	from N_100162126;
	to N_100162125;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100149147;
	phases AC;
	length 155.00000496 ft;
	from N_100150266;
	to N_100150280;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100069361;
	phases ABC;
	length 355.00001136 ft;
	from N_100068275;
	to N_100068269;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100093890;
	phases AB;
	length 185.00000592 ft;
	from N_100093807;
	to N_100093808;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100093892;
	phases AB;
	length 570.00001824 ft;
	from N_100093809;
	to N_100093810;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109967;
	phases AB;
	length 810.00002592 ft;
	from N_100110380;
	to N_100110384;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100170542;
	phases ABC;
	length 14.000000448 ft;
	from N_100338342;
	to N_100111700;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100183754;
	phases ABC;
	length 240.00000768 ft;
	from N_100013843;
	to N_100355229;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100170541;
	phases ABC;
	length 25.0000008 ft;
	from N_100111699;
	to N_100338342;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100004662;
	phases AB;
	length 540.00001728 ft;
	from N_100110103;
	to N_100003168;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100111329;
	phases AB;
	length 280.00000896 ft;
	from N_100111804;
	to N_100111805;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100109989;
	phases BC;
	length 400.0000128 ft;
	from N_100068885;
	to N_100110407;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100004667;
	phases BC;
	length 415.00001328 ft;
	from N_100079882;
	to N_100004504;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110284;
	phases ABC;
	length 400.0000128 ft;
	from N_100095362;
	to N_100110723;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100053400;
	phases AB;
	length 58.000001856 ft;
	from N_100051925;
	to N_100052092;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100109818;
	phases AB;
	length 775.0000248 ft;
	from N_100110107;
	to N_100110201;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100108767;
	phases ABC;
	length 495.00001584 ft;
	from N_100052474;
	to N_100051918;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100167851;
	phases BC;
	length 29.000000928 ft;
	from N_100051579;
	to N_100334774;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100109819;
	phases AB;
	length 635.00002032 ft;
	from N_100110108;
	to N_100110202;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100019059;
	phases ABC;
	length 226.000007232 ft;
	from N_100062552;
	to N_100013775;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100108768;
	phases ABC;
	length 131.000004192 ft;
	from N_100013821;
	to N_100109120;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100051684;
	phases AC;
	length 320.00001024 ft;
	from N_100050362;
	to N_100050363;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100074585;
	phases BC;
	length 30.00000096 ft;
	from N_100162752;
	to N_100122319;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100032705;
	phases AC;
	length 295.00000944 ft;
	from N_100110184;
	to N_100031711;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100111228;
	phases ABC;
	length 298.000009536 ft;
	from N_100111702;
	to N_100111692;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100014376;
	phases ABC;
	length 70.00000224 ft;
	from N_100013842;
	to N_100013837;
	configuration UGConfig_4_CU_XLC_15KV_3P;
}

object underground_line {
	name L_100109813;
	phases AB;
	length 400.0000128 ft;
	from N_100078017;
	to N_100110193;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109815;
	phases AB;
	length 310.00000992 ft;
	from N_100110104;
	to N_100110198;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100102371;
	phases AB;
	length 490.00001568 ft;
	from N_100102600;
	to N_100102597;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110401;
	phases ABC;
	length 600.0000192 ft;
	from N_100013813;
	to N_100110842;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100014458;
	phases ABC;
	length 220.00000704 ft;
	from N_100013916;
	to N_100013913;
	configuration UGConfig_2_AL_XLP-PVC_15KV_3P;
}

object underground_line {
	name L_100110215;
	phases ABC;
	length 486.000015552 ft;
	from N_100021779;
	to N_100110648;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100110216;
	phases ABC;
	length 440.00001408 ft;
	from N_100021771;
	to N_100110649;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100072824;
	phases ABC;
	length 290.00000928 ft;
	from N_100071858;
	to N_100071859;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100104681;
	phases BC;
	length 480.00001536 ft;
	from N_100161676;
	to N_100136000;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100030497;
	phases ABC;
	length 240.00000768 ft;
	from N_100029520;
	to N_100029521;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100092801;
	phases ABC;
	length 590.00001888 ft;
	from N_100083944;
	to N_100092676;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100092802;
	phases ABC;
	length 863.000027616 ft;
	from N_100092812;
	to N_100092677;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100095393;
	phases AB;
	length 325.0000104 ft;
	from N_100013215;
	to N_100095373;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100014395;
	phases ABC;
	length 181.000005792 ft;
	from N_100013857;
	to N_100013862;
	configuration UGConfig_2_CU_1C_P&L_15KV_3P;
}

object underground_line {
	name L_100022428;
	phases ABC;
	length 120.00000384 ft;
	from N_100110502;
	to N_100021599;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100160297;
	phases BC;
	length 195.00000624 ft;
	from N_100161682;
	to N_100161677;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100160744;
	phases ABC;
	length 100.0000032 ft;
	from N_100162135;
	to N_100162132;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100160740;
	phases ABC;
	length 305.00000976 ft;
	from N_100150231;
	to N_100162128;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100160743;
	phases ABC;
	length 35.00000112 ft;
	from N_100162130;
	to N_100162135;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100069359;
	phases ABC;
	length 665.00002128 ft;
	from N_100068270;
	to N_100051582;
	configuration UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100105319;
	phases AC;
	length 235.00000752 ft;
	from N_100080270;
	to N_100105585;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100092936;
	phases ABC;
	length 980.00003136 ft;
	from N_100092814;
	to N_100092813;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100004721;
	phases BC;
	length 730.00002336 ft;
	from N_100004551;
	to N_100004495;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100004724;
	phases BC;
	length 180.00000576 ft;
	from N_100004515;
	to N_100004555;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100093722;
	phases AB;
	length 507.000016224 ft;
	from N_100149947;
	to N_100093638;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100092938;
	phases ABC;
	length 225.0000072 ft;
	from N_100004419;
	to N_100092815;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100111441;
	phases AB;
	length 200.0000064 ft;
	from N_100111917;
	to N_100111923;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100109638;
	phases AC;
	length 215.00000688 ft;
	from N_100004433;
	to N_100110008;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109639;
	phases AC;
	length 50.0000016 ft;
	from N_100110005;
	to N_100110009;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100051427;
	phases ABC;
	length 42.000001344 ft;
	from N_100034501;
	to N_100050113;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100149101;
	phases ABC;
	length 140.00000448 ft;
	from N_100150227;
	to N_100150234;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100109631;
	phases AC;
	length 280.00000896 ft;
	from N_100004432;
	to N_100110001;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109632;
	phases AC;
	length 70.00000224 ft;
	from N_100109987;
	to N_100110002;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109633;
	phases AC;
	length 240.00000768 ft;
	from N_100109997;
	to N_100110003;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109634;
	phases AC;
	length 40.00000128 ft;
	from N_100109998;
	to N_100110004;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100014471;
	phases ABC;
	length 79.000002528 ft;
	from N_100336476;
	to N_100110679;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100048095;
	phases AB;
	length 200.0000064 ft;
	from N_100028673;
	to N_100046822;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100093995;
	phases ABC;
	length 388.000012416 ft;
	from N_100093880;
	to N_100093920;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100093996;
	phases ABC;
	length 200.0000064 ft;
	from N_100093910;
	to N_100093921;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100004628;
	phases ABC;
	length 120.00000384 ft;
	from N_100067288;
	to N_100004465;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100095420;
	phases AB;
	length 50.0000016 ft;
	from N_100013867;
	to N_100095400;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100111240;
	phases AB;
	length 116.000003712 ft;
	from N_100111716;
	to N_100111714;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100111242;
	phases ABC;
	length 275.0000088 ft;
	from N_100111916;
	to N_100111717;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100111438;
	phases AB;
	length 34.000001088 ft;
	from N_100111918;
	to N_100111919;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100052900;
	phases AB;
	length 256.000008192 ft;
	from N_100004482;
	to N_100051593;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100111431;
	phases ABC;
	length 34.000001088 ft;
	from N_100111902;
	to N_100111913;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100022616;
	phases ABC;
	length 480.00001536 ft;
	from N_100021775;
	to N_100021774;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100093989;
	phases ABC;
	length 265.00000848 ft;
	from N_100004428;
	to N_100093913;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100022612;
	phases ABC;
	length 51.000001632 ft;
	from N_100110538;
	to N_100021770;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100109856;
	phases AC;
	length 700.0000224 ft;
	from N_100084031;
	to N_100110241;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109812;
	phases AB;
	length 670.00002144 ft;
	from N_100078015;
	to N_100110191;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100162733;
	phases ABC;
	length 1365.00004368 ft;
	from N_100164378;
	to N_100164382;
	configuration UGConfig_600_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100176786;
	phases AB;
	length 10.00000032 ft;
	from N_100345058;
	to N_100346017;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100109910;
	phases ABC;
	length 50.0000016 ft;
	from N_100004479;
	to N_100110312;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100162734;
	phases AB;
	length 26.000000832 ft;
	from N_100164384;
	to N_100164383;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100162739;
	phases ABC;
	length 280.00000896 ft;
	from N_100164380;
	to N_100164390;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100014466;
	phases ABC;
	length 100.0000032 ft;
	from N_100013921;
	to N_100013925;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100014468;
	phases ABC;
	length 20.00000064 ft;
	from N_100013926;
	to N_100013922;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100060807;
	phases AB;
	length 90.00000288 ft;
	from N_100059432;
	to N_100059433;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100060803;
	phases AB;
	length 500.000016 ft;
	from N_100003169;
	to N_100059429;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109981;
	phases AB;
	length 600.0000192 ft;
	from N_100004494;
	to N_100110398;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109987;
	phases BC;
	length 400.0000128 ft;
	from N_100352716;
	to N_100110405;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109985;
	phases BC;
	length 550.0000176 ft;
	from N_100004552;
	to N_100110403;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100167848;
	phases ABC;
	length 19.000000608 ft;
	from N_100051573;
	to N_100334770;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100162737;
	phases ABC;
	length 835.00002672 ft;
	from N_100164381;
	to N_100104945;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100102413;
	phases AB;
	length 300.0000096 ft;
	from N_100102638;
	to N_100102639;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100102412;
	phases AB;
	length 305.00000976 ft;
	from N_100102583;
	to N_100102638;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100003271;
	phases AB;
	length 570.00001824 ft;
	from N_100059431;
	to N_100003179;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100135207;
	phases BC;
	length 310.00000992 ft;
	from N_100135999;
	to N_100136001;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100135203;
	phases AB;
	length 25.0000008 ft;
	from N_100164383;
	to N_100135995;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100080952;
	phases AC;
	length 165.00000528 ft;
	from N_100080277;
	to N_100080280;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100162806;
	phases AB;
	length 285.00000912 ft;
	from N_100108985;
	to N_100164473;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100069367;
	phases ABC;
	length 747.000023904 ft;
	from N_100051579;
	to N_100068275;
	configuration UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100109817;
	phases AB;
	length 575.0000184 ft;
	from N_100110106;
	to N_100110200;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100052897;
	phases ABC;
	length 71.000002272 ft;
	from N_100163212;
	to N_100051590;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100052896;
	phases ABC;
	length 160.00000512 ft;
	from N_100051588;
	to N_100051589;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100052893;
	phases ABC;
	length 34.000001088 ft;
	from N_100334120;
	to N_100051586;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100052891;
	phases AB;
	length 149.000004768 ft;
	from N_100051583;
	to N_100051584;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100121721;
	phases BC;
	length 124.000003968 ft;
	from N_100122320;
	to N_100122326;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100052899;
	phases AB;
	length 350.0000112 ft;
	from N_100051591;
	to N_100051592;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100004713;
	phases BC;
	length 110.00000352 ft;
	from N_100004545;
	to N_100004546;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100004710;
	phases BC;
	length 400.0000128 ft;
	from N_100004540;
	to N_100004543;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109945;
	phases AB;
	length 585.00001872 ft;
	from N_100110359;
	to N_100071072;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100110028;
	phases BC;
	length 170.00000544 ft;
	from N_100004499;
	to N_100110451;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100149131;
	phases AC;
	length 565.00001808 ft;
	from N_100150233;
	to N_100150264;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100062296;
	phases AB;
	length 915.00002928 ft;
	from N_100060852;
	to N_100060853;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100109954;
	phases AB;
	length 650.0000208 ft;
	from N_100071075;
	to N_100110369;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109959;
	phases AB;
	length 635.00002032 ft;
	from N_100071073;
	to N_100110375;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100004575;
	phases ABC;
	length 485.00001552 ft;
	from N_100074015;
	to N_100004414;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_3P;
}

object underground_line {
	name L_100004670;
	phases BC;
	length 90.00000288 ft;
	from N_100004501;
	to N_100004505;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110291;
	phases ABC;
	length 125.000004 ft;
	from N_100095361;
	to N_100110731;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100004673;
	phases BC;
	length 235.00000752 ft;
	from N_100110292;
	to N_100004507;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110295;
	phases ABC;
	length 325.0000104 ft;
	from N_100013859;
	to N_100110735;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100110296;
	phases ABC;
	length 395.00001264 ft;
	from N_100110589;
	to N_100110736;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100053411;
	phases ABC;
	length 135.00000432 ft;
	from N_100352082;
	to N_100052103;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100108770;
	phases ABC;
	length 224.000007168 ft;
	from N_100109121;
	to N_100109122;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100110357;
	phases AB;
	length 250.000008 ft;
	from N_100013873;
	to N_100110802;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100071981;
	phases AC;
	length 215.00000688 ft;
	from N_100110217;
	to N_100071005;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100019244;
	phases AB;
	length 411.000013152 ft;
	from N_100341131;
	to N_100018409;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100102368;
	phases AB;
	length 450.0000144 ft;
	from N_100102622;
	to N_100102594;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100074840;
	phases AB;
	length 345.00001104 ft;
	from N_100074018;
	to N_100074016;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100019543;
	phases ABC;
	length 341.000010912 ft;
	from N_100110305;
	to N_100018688;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100022627;
	phases ABC;
	length 235.00000752 ft;
	from N_100110533;
	to N_100021781;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100109807;
	phases BC;
	length 300.0000096 ft;
	from N_100070989;
	to N_100110186;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100014343;
	phases AB;
	length 255.00000816 ft;
	from N_100095374;
	to N_100013221;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100014342;
	phases AB;
	length 550.0000176 ft;
	from N_100095375;
	to N_100013812;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100022621;
	phases ABC;
	length 430.00001376 ft;
	from N_100110537;
	to N_100021769;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100014346;
	phases ABC;
	length 505.00001616 ft;
	from N_100080579;
	to N_100013809;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100093726;
	phases AB;
	length 630.00002016 ft;
	from N_100093644;
	to N_100093642;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100093727;
	phases AB;
	length 140.00000448 ft;
	from N_100153901;
	to N_100093643;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109827;
	phases AB;
	length 325.0000104 ft;
	from N_100078016;
	to N_100110210;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109826;
	phases AB;
	length 75.0000024 ft;
	from N_100004496;
	to N_100110209;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109821;
	phases AB;
	length 400.0000128 ft;
	from N_100004455;
	to N_100110204;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109820;
	phases AB;
	length 125.000004 ft;
	from N_100110109;
	to N_100110203;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109823;
	phases AB;
	length 555.00001776 ft;
	from N_100004496;
	to N_100110206;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109822;
	phases AB;
	length 720.00002304 ft;
	from N_100110136;
	to N_100110205;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109829;
	phases BC;
	length 360.00001152 ft;
	from N_100110143;
	to N_100110212;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100162810;
	phases AB;
	length 285.00000912 ft;
	from N_100164474;
	to N_100164477;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100110227;
	phases AB;
	length 390.00001248 ft;
	from N_100018409;
	to N_100110660;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100014416;
	phases ABC;
	length 590.00001888 ft;
	from N_100021777;
	to N_100013881;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100014410;
	phases ABC;
	length 301.000009632 ft;
	from N_100013871;
	to N_100013872;
	configuration UGConfig_2_AL_XLP-PVC_15KV_3P;
}

object underground_line {
	name L_100053415;
	phases ABC;
	length 240.00000768 ft;
	from N_100052106;
	to N_100052107;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100102365;
	phases AB;
	length 590.00001888 ft;
	from N_100102628;
	to N_100102591;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100164707;
	phases ABC;
	length 50.0000016 ft;
	from N_100004497;
	to N_100166592;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100022431;
	phases ABC;
	length 80.00000256 ft;
	from N_100021600;
	to N_100018689;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100109830;
	phases BC;
	length 430.00001376 ft;
	from N_100070987;
	to N_100110213;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100169348;
	phases AB;
	length 300.0000096 ft;
	from N_100336738;
	to N_100336739;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100169346;
	phases AB;
	length 549.000017568 ft;
	from N_100336736;
	to N_100336737;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100014352;
	phases AB;
	length 235.00000752 ft;
	from N_100111919;
	to N_100013822;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109736;
	phases AB;
	length 330.00001056 ft;
	from N_100004502;
	to N_100110109;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100064785;
	phases AC;
	length 86.000002752 ft;
	from N_100031711;
	to N_100063448;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100092780;
	phases AB;
	length 345.00001104 ft;
	from N_100092648;
	to N_100092655;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100149161;
	phases BC;
	length 505.00001616 ft;
	from N_100150293;
	to N_100150294;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100110081;
	phases ABC;
	length 545.00001744 ft;
	from N_100093909;
	to N_100110509;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100110080;
	phases ABC;
	length 350.0000112 ft;
	from N_100110300;
	to N_100110508;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100110089;
	phases ABC;
	length 331.000010592 ft;
	from N_100110304;
	to N_100110518;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100032704;
	phases AC;
	length 350.0000112 ft;
	from N_100031709;
	to N_100031710;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100032707;
	phases AC;
	length 60.00000192 ft;
	from N_100031713;
	to N_100031712;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100032701;
	phases AC;
	length 1050.0000336 ft;
	from N_100031707;
	to N_100031699;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100014348;
	phases ABC;
	length 221.000007072 ft;
	from N_100111933;
	to N_100013810;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100093988;
	phases ABC;
	length 245.00000784 ft;
	from N_100093911;
	to N_100093912;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100109938;
	phases AB;
	length 290.00000928 ft;
	from N_100110349;
	to N_100110350;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100080951;
	phases AC;
	length 170.00000544 ft;
	from N_100080278;
	to N_100080279;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100069364;
	phases AB;
	length 90.00000288 ft;
	from N_100068271;
	to N_100068272;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100110390;
	phases AB;
	length 31.000000992 ft;
	from N_100163214;
	to N_100110830;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110010;
	phases BC;
	length 128.000004096 ft;
	from N_100334776;
	to N_100110430;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100110011;
	phases ABC;
	length 120.00000384 ft;
	from N_100051577;
	to N_100110431;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_3P;
}

object underground_line {
	name L_100160758;
	phases AB;
	length 312.000009984 ft;
	from N_100162134;
	to N_100162146;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100110450;
	phases AB;
	length 710.00002272 ft;
	from N_100048987;
	to N_100004456;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100111420;
	phases ABC;
	length 420.00001344 ft;
	from N_100111895;
	to N_100111901;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100160753;
	phases AB;
	length 180.00000576 ft;
	from N_100162140;
	to N_100162141;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100110451;
	phases AB;
	length 485.00001552 ft;
	from N_100093251;
	to N_100093490;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100160757;
	phases AB;
	length 648.000020736 ft;
	from N_100162144;
	to N_100162145;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100160755;
	phases AB;
	length 346.000011072 ft;
	from N_100162142;
	to N_100162143;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100161320;
	phases AB;
	length 299.000009568 ft;
	from N_100052504;
	to N_100162750;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100122050;
	phases ABC;
	length 214.000006848 ft;
	from N_100111696;
	to N_100122655;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100161324;
	phases BC;
	length 280.00000896 ft;
	from N_100073746;
	to N_100162754;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100161326;
	phases BC;
	length 320.00001024 ft;
	from N_100162757;
	to N_100162756;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100110268;
	phases AB;
	length 470.00001504 ft;
	from N_100013214;
	to N_100110704;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100109630;
	phases AC;
	length 320.00001024 ft;
	from N_100109999;
	to N_100110000;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100014389;
	phases ABC;
	length 40.00000128 ft;
	from N_100013850;
	to N_100013854;
	configuration UGConfig_1/0_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100109904;
	phases ABC;
	length 310.00000992 ft;
	from N_100093885;
	to N_100110304;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100109905;
	phases ABC;
	length 21.000000672 ft;
	from N_100086546;
	to N_100110305;
	configuration UGConfig_1/0_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100162746;
	phases AB;
	length 365.00001168 ft;
	from N_100164393;
	to N_100164401;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100093975;
	phases ABC;
	length 160.00000512 ft;
	from N_100093882;
	to N_100093896;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100093972;
	phases ABC;
	length 190.00000608 ft;
	from N_100093881;
	to N_100093892;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100093970;
	phases ABC;
	length 70.00000224 ft;
	from N_100110312;
	to N_100093889;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100004681;
	phases AB;
	length 350.0000112 ft;
	from N_100052475;
	to N_100004516;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100014450;
	phases ABC;
	length 150.0000048 ft;
	from N_100013905;
	to N_100013907;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100004682;
	phases ABC;
	length 1050.0000336 ft;
	from N_100369877;
	to N_100004480;
	configuration UGConfig_1000_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100014454;
	phases ABC;
	length 150.0000048 ft;
	from N_100013910;
	to N_100013915;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100004687;
	phases AB;
	length 345.00001104 ft;
	from N_100092656;
	to N_100004522;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100162748;
	phases AB;
	length 205.00000656 ft;
	from N_100164392;
	to N_100164403;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100030114;
	phases BC;
	length 170.00000544 ft;
	from N_100110142;
	to N_100004524;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110267;
	phases AB;
	length 180.00000576 ft;
	from N_100018409;
	to N_100110703;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100074837;
	phases ABC;
	length 415.00001328 ft;
	from N_100083943;
	to N_100074013;
	configuration UGConfig_2_AL_PEC_22KV_3P;
}

object underground_line {
	name L_100093978;
	phases ABC;
	length 335.00001072 ft;
	from N_100093884;
	to N_100093900;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100048099;
	phases AB;
	length 180.00000576 ft;
	from N_100046825;
	to N_100046826;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_100057993;
	phases ABC;
	length 240.00000768 ft;
	from N_100056632;
	to N_100056633;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100110426;
	phases AB;
	length 260.00000832 ft;
	from N_100110865;
	to N_100110866;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110425;
	phases AB;
	length 50.0000016 ft;
	from N_100110864;
	to N_100110865;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100106024;
	phases AB;
	length 315.00001008 ft;
	from N_100106298;
	to N_100106299;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100105871;
	phases BC;
	length 530.00001696 ft;
	from N_100004553;
	to N_100106150;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100046988;
	phases AB;
	length 30.00000096 ft;
	from N_100045748;
	to N_100045749;
	configuration UGConfig_2_AL_XLP-CONC-ENCAP-PE_22KV_2P;
}

object underground_line {
	name L_100106021;
	phases AB;
	length 820.00002624 ft;
	from N_100106300;
	to N_100106296;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100106022;
	phases AB;
	length 260.00000832 ft;
	from N_100052092;
	to N_100106297;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100046984;
	phases AB;
	length 180.00000576 ft;
	from N_100046824;
	to N_100045745;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110166;
	phases ABC;
	length 730.00002336 ft;
	from N_100110593;
	to N_100110598;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100110163;
	phases ABC;
	length 30.00000096 ft;
	from N_100110591;
	to N_100110592;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100110160;
	phases ABC;
	length 430.00001376 ft;
	from N_100345056;
	to N_100110589;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100078740;
	phases AB;
	length 40.00000128 ft;
	from N_100110671;
	to N_100078016;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100049108;
	phases AC;
	length 230.00000736 ft;
	from N_100080265;
	to N_100047828;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100004676;
	phases BC;
	length 175.0000056 ft;
	from N_100004509;
	to N_100004510;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109640;
	phases AC;
	length 145.00000464 ft;
	from N_100110006;
	to N_100110010;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109643;
	phases AC;
	length 465.00001488 ft;
	from N_100110007;
	to N_100110013;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109642;
	phases AC;
	length 110.00000352 ft;
	from N_100110011;
	to N_100110012;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100004686;
	phases AB;
	length 150.0000048 ft;
	from N_100106295;
	to N_100004521;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100160760;
	phases AB;
	length 430.00001376 ft;
	from N_100162147;
	to N_100162148;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100121718;
	phases BC;
	length 463.000014816 ft;
	from N_100122322;
	to N_100122323;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100121716;
	phases BC;
	length 93.000002976 ft;
	from N_100122327;
	to N_100122321;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100052888;
	phases BC;
	length 434.000013888 ft;
	from N_100051581;
	to N_100004499;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100111238;
	phases ABC;
	length 505.00001616 ft;
	from N_100111712;
	to N_100111701;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100111230;
	phases ABC;
	length 179.000005728 ft;
	from N_100111698;
	to N_100111704;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100111233;
	phases ABC;
	length 383.000012256 ft;
	from N_100111705;
	to N_100111707;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100021302;
	phases ABC;
	length 71.000002272 ft;
	from N_100020461;
	to N_100020462;
	configuration UGConfig_2_AL_XLP-CONC-PVC_22KV_3P;
}

object underground_line {
	name L_100053227;
	phases AB;
	length 340.00001088 ft;
	from N_100004487;
	to N_100051919;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100111236;
	phases ABC;
	length 256.000008192 ft;
	from N_100013778;
	to N_100111713;
	configuration UGConfig_1100_AL_EPR-CONC-ENCAP-PE_3P;
}

object underground_line {
	name L_100004708;
	phases AB;
	length 325.0000104 ft;
	from N_100004521;
	to N_100004539;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100064781;
	phases AC;
	length 712.000022784 ft;
	from N_100063447;
	to N_100063446;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100004700;
	phases BC;
	length 120.00000384 ft;
	from N_100004530;
	to N_100004533;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100094005;
	phases ABC;
	length 210.00000672 ft;
	from N_100051578;
	to N_100093930;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100051680;
	phases AC;
	length 75.0000024 ft;
	from N_100050361;
	to N_100050359;
	configuration UGConfig_1/0_AL_XLP-CON-ENCP-PE_22KV_2P;
}

object underground_line {
	name L_100109940;
	phases AB;
	length 480.00001536 ft;
	from N_100048985;
	to N_100110352;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109941;
	phases AB;
	length 510.00001632 ft;
	from N_100048986;
	to N_100110353;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100071977;
	phases AC;
	length 351.000011232 ft;
	from N_100071000;
	to N_100071001;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100004642;
	phases ABC;
	length 71.000002272 ft;
	from N_100110446;
	to N_100004479;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100095418;
	phases AB;
	length 400.0000128 ft;
	from N_100095390;
	to N_100095398;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100110029;
	phases BC;
	length 560.00001792 ft;
	from N_100079881;
	to N_100110452;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109838;
	phases AC;
	length 445.00001424 ft;
	from N_100071004;
	to N_100110221;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109832;
	phases AC;
	length 420.00001344 ft;
	from N_100004450;
	to N_100110215;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109833;
	phases AC;
	length 310.00000992 ft;
	from N_100070999;
	to N_100110216;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100014354;
	phases AB;
	length 240.00000768 ft;
	from N_100111923;
	to N_100013817;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109831;
	phases BC;
	length 355.00001136 ft;
	from N_100029146;
	to N_100110214;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109836;
	phases AC;
	length 450.0000144 ft;
	from N_100004445;
	to N_100110219;
	configuration UGConfig_2_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109837;
	phases AC;
	length 365.00001168 ft;
	from N_100071002;
	to N_100110220;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109930;
	phases AB;
	length 470.00001504 ft;
	from N_100004455;
	to N_100110340;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109937;
	phases AB;
	length 985.00003152 ft;
	from N_100004460;
	to N_100110349;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100109939;
	phases AB;
	length 720.00002304 ft;
	from N_100048984;
	to N_100110351;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100191737;
	phases BC;
	length 30.00000096 ft;
	from N_100366800;
	to N_100366644;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100191732;
	phases BC;
	length 281.000008992 ft;
	from N_100367133;
	to N_100366637;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100014403;
	phases ABC;
	length 410.00001312 ft;
	from N_100013866;
	to N_100013867;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100014400;
	phases ABC;
	length 95.00000304 ft;
	from N_100013860;
	to N_100013864;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_3P;
}

object underground_line {
	name L_100014406;
	phases AB;
	length 52.000001664 ft;
	from N_100095384;
	to N_100013874;
	configuration UGConfig_2_AL_PEC_22KV_2P;
}

object underground_line {
	name L_100095415;
	phases AB;
	length 10.00000032 ft;
	from N_100095392;
	to N_100095395;
	configuration UGConfig_1/0_AL_XLP-CONC-CIC_22KV_2P;
}

object underground_line {
	name L_100125185;
	phases AB;
	length 185.00000592 ft;
	from N_100125823;
	to N_100125824;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100108614;
	phases AB;
	length 230.00000736 ft;
	from N_100068273;
	to N_100108966;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

object underground_line {
	name L_100186289;
	phases AB;
	length 536.000017152 ft;
	from N_100162138;
	to N_100162139;
	configuration UGConfig_1/0_AL_EPR-CONC-ENCAP-PE_2P;
}

//*********************************************
// Switch Objects
//*********************************************
object switch {
	name L_100014378_Switch;
	phases ABC;
	from N_100355229;
	to N_100013838;
	status CLOSED;
}

object switch {
	name L_100102374_Switch;
	phases AB;
	from N_100102595;
	to N_100102600;
	status CLOSED;
}

object switch {
	name L_100184678_Switch;
	phases ABC;
	from N_100356224;
	to N_100004409;
	status CLOSED;
}

object switch {
	name L_100183343_Switch;
	phases ABC;
	from N_100013799;
	to N_100354769;
	status CLOSED;
}

object switch {
	name L_100014451_Switch;
	phases ABC;
	from N_100355815;
	to N_100013908;
	status CLOSED;
}

object switch {
	name L_100193077_Switch;
	phases AC;
	from N_100047828;
	to N_100368993;
	status CLOSED;
}

object switch {
	name L_100078741_Switch;
	phases AB;
	from N_100110210;
	to N_100078017;
	status CLOSED;
}

object switch {
	name L_100014430_Switch;
	phases ABC;
	from N_100013856;
	to N_100013889;
	status CLOSED;
}

object switch {
	name L_100014362_Switch;
	phases AB;
	from N_100110525;
	to N_100013826;
	status CLOSED;
}

object switch {
	name L_100095413_Switch;
	phases AB;
	from N_100095395;
	to N_100095393;
	status CLOSED;
}

object switch {
	name L_100071963_Switch;
	phases BC;
	from N_100029147;
	to N_100070987;
	status CLOSED;
}

object switch {
	name L_100014359_Switch;
	phases ABC;
	from N_100013785;
	to N_100013821;
	status CLOSED;
}

object switch {
	name L_100122859_Switch;
	phases ABC;
	from N_100013907;
	to N_100123457;
	status CLOSED;
}

object switch {
	name L_100109628_Switch;
	phases AC;
	from N_100110003;
	to N_100109998;
	status CLOSED;
}

object switch {
	name L_100169349_Switch;
	phases AB;
	from N_100336739;
	to N_100336740;
	status CLOSED;
}

object switch {
	name L_100049740_Switch;
	phases ABC;
	from N_100355458;
	to N_100048450;
	status CLOSED;
}

object switch {
	name L_100019606_Switch;
	phases ABC;
	from N_100334122;
	to N_100018749;
	status CLOSED;
}

object switch {
	name L_100004696_Switch;
	phases BC;
	from N_100004514;
	to N_100004528;
	status CLOSED;
}

object switch {
	name L_100184799_Switch;
	phases ABC;
	from N_100356358;
	to N_100356360;
	status CLOSED;
}

object switch {
	name L_100072053_Switch;
	phases AB;
	from N_100071074;
	to N_100071077;
	status CLOSED;
}

object switch {
	name L_100162747_Switch;
	phases AB;
	from N_100164401;
	to N_100164402;
	status CLOSED;
}

object switch {
	name L_100162751_Switch;
	phases AB;
	from N_100164405;
	to N_100164406;
	status CLOSED;
}

object switch {
	name L_100111239_Switch;
	phases ABC;
	from N_100111713;
	to N_100111709;
	status CLOSED;
}

object switch {
	name L_100004702_Switch;
	phases BC;
	from N_100004511;
	to N_100004541;
	status CLOSED;
}

object switch {
	name L_100149145_Switch;
	phases AC;
	from N_100150280;
	to N_100150278;
	status CLOSED;
}

object switch {
	name L_100030499_Switch;
	phases ABC;
	from N_100029522;
	to N_100029523;
	status CLOSED;
}

object switch {
	name L_100184126_Switch;
	phases ABC;
	from N_100071857;
	to N_100355597;
	status CLOSED;
}

object switch {
	name L_100111328_Switch;
	phases AB;
	from N_100090266;
	to N_100111804;
	status CLOSED;
}

object switch {
	name L_100149158_Switch;
	phases BC;
	from N_100150290;
	to N_100150291;
	status CLOSED;
}

object switch {
	name L_100004723_Switch;
	phases BC;
	from N_100004555;
	to N_100004544;
	status CLOSED;
}

object switch {
	name L_100093358_Switch;
	phases AB;
	from N_100093241;
	to N_100093242;
	status CLOSED;
}

object switch {
	name L_100093728_Switch;
	phases AB;
	from N_100093643;
	to N_100093644;
	status CLOSED;
}

object switch {
	name L_100176026_Switch;
	phases ABC;
	from N_100095388;
	to N_100345057;
	status CLOSED;
}

object switch {
	name L_100110162_Switch;
	phases ABC;
	from N_100013896;
	to N_100110591;
	status CLOSED;
}

object switch {
	name L_100086727_Switch;
	phases ABC;
	from N_100369878;
	to N_100086271;
	status CLOSED;
}

object switch {
	name L_100071978_Switch;
	phases AC;
	from N_100110219;
	to N_100071002;
	status CLOSED;
}

object switch {
	name L_100160304_Switch;
	phases BC;
	from N_100161684;
	to N_100161685;
	status CLOSED;
}

object switch {
	name L_100162807_Switch;
	phases AB;
	from N_100164473;
	to N_100164474;
	status CLOSED;
}

object switch {
	name L_100121720_Switch;
	phases BC;
	from N_100122326;
	to N_100122325;
	status CLOSED;
}

object switch {
	name L_100109806_Switch;
	phases BC;
	from N_100110214;
	to N_100110185;
	status CLOSED;
}

object switch {
	name L_100003268_Switch;
	phases AB;
	from N_100003167;
	to N_100003171;
	status CLOSED;
}

object switch {
	name L_100163666_Switch;
	phases ABC;
	from N_100021784;
	to N_100165421;
	status CLOSED;
}

object switch {
	name L_100149146_Switch;
	phases AC;
	from N_100150278;
	to N_100150279;
	status CLOSED;
}

object switch {
	name L_100055371_Switch;
	phases ABC;
	from N_100004418;
	to N_100054057;
	status CLOSED;
}

object switch {
	name L_100184679_Switch;
	phases ABC;
	from N_100356223;
	to N_100356225;
	status CLOSED;
}

object switch {
	name L_100121897_Switch;
	phases ABC;
	from N_100004403;
	to N_100122502;
	status CLOSED;
}

object switch {
	name L_100109759_Switch;
	phases AB;
	from N_100110204;
	to N_100110136;
	status CLOSED;
}

object switch {
	name L_100014372_Switch;
	phases AB;
	from N_100110173;
	to N_100013835;
	status CLOSED;
}

object switch {
	name L_100014436_Switch;
	phases ABC;
	from N_100013869;
	to N_100013894;
	status CLOSED;
}

object switch {
	name S_938_43301106_Switch;
	phases ABC;
	from N_100111963;
	to N_938_43301106-SC;
	status CLOSED;
}

object switch {
	name L_100076932_Switch;
	phases AB;
	from N_100056169;
	to N_100076171;
	status CLOSED;
}

object switch {
	name L_100032706_Switch;
	phases AC;
	from N_100031712;
	to N_100031708;
	status CLOSED;
}

object switch {
	name L_100014377_Switch;
	phases ABC;
	from N_100013794;
	to N_100013843;
	status CLOSED;
}

object switch {
	name L_100160750_Switch;
	phases AB;
	from N_100162133;
	to N_100162138;
	status CLOSED;
}

object switch {
	name L_100021205_Switch;
	phases ABC;
	from N_100004461;
	to N_100090268;
	status CLOSED;
}

object switch {
	name L_100095382_Switch;
	phases ABC;
	from N_100110731;
	to N_100095362;
	status CLOSED;
}

object switch {
	name L_100124710_Switch;
	phases BC;
	from N_100070992;
	to N_100125341;
	status CLOSED;
}

object switch {
	name L_100183261_Switch;
	phases AB;
	from N_100021619;
	to N_100354642;
	status CLOSED;
}

object switch {
	name L_100057519_Switch;
	phases ABC;
	from N_100056173;
	to N_100056172;
	status CLOSED;
}

object switch {
	name L_100111234_Switch;
	phases ABC;
	from N_100111707;
	to N_100111708;
	status CLOSED;
}

object switch {
	name L_100169345_Switch;
	phases AB;
	from N_100102130;
	to N_100336736;
	status CLOSED;
}

object switch {
	name L_100162730_Switch;
	phases ABC;
	from N_100164373;
	to N_100164379;
	status CLOSED;
}

object switch {
	name L_100004716_Switch;
	phases BC;
	from N_100352718;
	to N_100352716;
	status CLOSED;
}

object switch {
	name L_100014409_Switch;
	phases ABC;
	from N_100013811;
	to N_100013871;
	status CLOSED;
}

object switch {
	name L_100069366_Switch;
	phases AB;
	from N_100108966;
	to N_100068274;
	status CLOSED;
}

object switch {
	name L_100102357_Switch;
	phases AB;
	from N_100004539;
	to N_100102583;
	status CLOSED;
}

object switch {
	name L_100162729_Switch;
	phases ABC;
	from N_100164379;
	to N_100164378;
	status CLOSED;
}

object switch {
	name L_100075661_Switch;
	phases ABC;
	from N_100074878;
	to N_100074882;
	status CLOSED;
}

object switch {
	name L_100084494_Switch;
	phases ABC;
	from N_100092676;
	to N_100083943;
	status CLOSED;
}

object switch {
	name L_100162735_Switch;
	phases ABC;
	from N_100164382;
	to N_100164384;
	status CLOSED;
}

object switch {
	name L_100111450_Switch;
	phases ABC;
	from N_100111934;
	to N_100111933;
	status CLOSED;
}

object switch {
	name L_100073949_Switch;
	phases AC;
	from N_100110241;
	to N_100073062;
	status CLOSED;
}

object switch {
	name L_100004671_Switch;
	phases BC;
	from N_100004505;
	to N_100004514;
	status CLOSED;
}

object switch {
	name L_100119967_Switch;
	phases ABC;
	from N_100020462;
	to N_100120546;
	status CLOSED;
}

object switch {
	name L_100107908_Switch;
	phases BC;
	from N_100108245;
	to N_100108254;
	status CLOSED;
}

object switch {
	name L_100162732_Switch;
	phases ABC;
	from N_100164379;
	to N_100164381;
	status CLOSED;
}

object switch {
	name L_100108633_Switch;
	phases AB;
	from N_100108984;
	to N_100108985;
	status CLOSED;
}

object switch {
	name L_100013695_Switch;
	phases AB;
	from N_100110704;
	to N_100013215;
	status CLOSED;
}

object switch {
	name L_100093678_Switch;
	phases AB;
	from N_100093591;
	to N_100093590;
	status CLOSED;
}

object switch {
	name L_100003220_Switch;
	phases ABC;
	from N_100104942;
	to N_100003121;
	status CLOSED;
}

object switch {
	name L_100034094_Switch;
	phases AB;
	from N_100093642;
	to N_100033093;
	status CLOSED;
}

object switch {
	name L_100014396_Switch;
	phases AB;
	from N_100013800;
	to N_100013858;
	status CLOSED;
}

object switch {
	name L_100108623_Switch;
	phases AB;
	from N_100108974;
	to N_100108975;
	status CLOSED;
}

object switch {
	name L_100050283_Switch;
	phases AB;
	from N_100110352;
	to N_100048986;
	status CLOSED;
}

object switch {
	name L_100004669_Switch;
	phases BC;
	from N_100004500;
	to N_100004501;
	status CLOSED;
}

object switch {
	name L_100014402_Switch;
	phases ABC;
	from N_100013865;
	to N_100013866;
	status CLOSED;
}

object switch {
	name L_100109791_Switch;
	phases AB;
	from N_100110528;
	to N_100110170;
	status CLOSED;
}

object switch {
	name L_100004611_Switch;
	phases AB;
	from N_100110384;
	to N_100004457;
	status CLOSED;
}

object switch {
	name L_100183248_Switch;
	phases AB;
	from N_100013802;
	to N_100354631;
	status CLOSED;
}

object switch {
	name L_100162753_Switch;
	phases AB;
	from N_100164407;
	to N_100164408;
	status CLOSED;
}

object switch {
	name L_100004644_Switch;
	phases ABC;
	from N_100004480;
	to N_100051571;
	status CLOSED;
}

object switch {
	name L_100060805_Switch;
	phases AB;
	from N_100059430;
	to N_100059431;
	status CLOSED;
}

object switch {
	name L_100004643_Switch;
	phases ABC;
	from N_100051571;
	to N_100051572;
	status CLOSED;
}

object switch {
	name L_100050281_Switch;
	phases AB;
	from N_100110350;
	to N_100048984;
	status CLOSED;
}

object switch {
	name L_100184800_Switch;
	phases ABC;
	from N_100356360;
	to N_100356359;
	status CLOSED;
}

object switch {
	name L_100014449_Switch;
	phases ABC;
	from N_100013904;
	to N_100013905;
	status CLOSED;
}

object switch {
	name L_100004649_Switch;
	phases AB;
	from N_100110829;
	to N_100004487;
	status CLOSED;
}

object switch {
	name L_100053238_Switch;
	phases ABC;
	from N_100004485;
	to N_100051929;
	status CLOSED;
}

object switch {
	name L_100184801_Switch;
	phases ABC;
	from N_100356358;
	to N_100003151;
	status CLOSED;
}

object switch {
	name L_100104683_Switch;
	phases AB;
	from N_100003167;
	to N_100104948;
	status CLOSED;
}

object switch {
	name L_100185339_Switch;
	phases ABC;
	from N_100013888;
	to N_100356977;
	status CLOSED;
}

object switch {
	name L_100022610_Switch;
	phases ABC;
	from N_100021769;
	to N_100021768;
	status CLOSED;
}

object switch {
	name L_100004684_Switch;
	phases AB;
	from N_100110830;
	to N_100004519;
	status CLOSED;
}

object switch {
	name L_100074839_Switch;
	phases ABC;
	from N_100074014;
	to N_100074015;
	status CLOSED;
}

object switch {
	name L_100057518_Switch;
	phases ABC;
	from N_100056172;
	to N_100056171;
	status CLOSED;
}

object switch {
	name L_100064782_Switch;
	phases AC;
	from N_100063447;
	to N_100063449;
	status CLOSED;
}

object switch {
	name L_100109779_Switch;
	phases AB;
	from N_100110388;
	to N_100110157;
	status CLOSED;
}

object switch {
	name L_100004614_Switch;
	phases AB;
	from N_100004458;
	to N_100004453;
	status CLOSED;
}

object switch {
	name L_100170540_Switch;
	phases ABC;
	from N_100111701;
	to N_100338341;
	status CLOSED;
}

object switch {
	name L_100128993_Switch;
	phases AB;
	from N_100020355;
	to N_100129669;
	status CLOSED;
}

object switch {
	name L_100160745_Switch;
	phases ABC;
	from N_100162132;
	to N_100162133;
	status CLOSED;
}

object switch {
	name L_100184680_Switch;
	phases ABC;
	from N_100356225;
	to N_100356226;
	status CLOSED;
}

object switch {
	name L_100014360_Switch;
	phases ABC;
	from N_100109122;
	to N_100013824;
	status CLOSED;
}

object switch {
	name L_100004620_Switch;
	phases ABC;
	from N_100090269;
	to N_100004461;
	status CLOSED;
}

object switch {
	name L_100109746_Switch;
	phases AB;
	from N_100110206;
	to N_100110120;
	status CLOSED;
}

object switch {
	name L_100035530_Switch;
	phases ABC;
	from N_100034500;
	to N_100034501;
	status CLOSED;
}

object switch {
	name L_100052887_Switch;
	phases BC;
	from N_100110430;
	to N_100051581;
	status CLOSED;
}

object switch {
	name L_100014365_Switch;
	phases ABC;
	from N_100013790;
	to N_100013828;
	status CLOSED;
}

object switch {
	name L_100110164_Switch;
	phases ABC;
	from N_100013897;
	to N_100110593;
	status CLOSED;
}

object switch {
	name L_100109925_Switch;
	phases ABC;
	from N_100110509;
	to N_100110335;
	status CLOSED;
}

object switch {
	name L_100022430_Switch;
	phases ABC;
	from N_100021600;
	to N_100021601;
	status CLOSED;
}

object switch {
	name L_100095383_Switch;
	phases ABC;
	from N_100110723;
	to N_100095363;
	status CLOSED;
}

object switch {
	name L_100093723_Switch;
	phases AB;
	from N_100093638;
	to N_100093639;
	status CLOSED;
}

object switch {
	name L_100034092_Switch;
	phases AB;
	from N_100003147;
	to N_100033092;
	status CLOSED;
}

object switch {
	name L_100122480_Switch;
	phases AC;
	from N_100050366;
	to N_100123093;
	status CLOSED;
}

object switch {
	name L_100030496_Switch;
	phases ABC;
	from N_100029519;
	to N_100029520;
	status CLOSED;
}

object switch {
	name L_100013694_Switch;
	phases AB;
	from N_100110703;
	to N_100013214;
	status CLOSED;
}

object switch {
	name L_100052886_Switch;
	phases BC;
	from N_100334774;
	to N_100051580;
	status CLOSED;
}

object switch {
	name L_100121715_Switch;
	phases BC;
	from N_100122319;
	to N_100122320;
	status CLOSED;
}

object switch {
	name L_100004574_Switch;
	phases ABC;
	from N_100004413;
	to N_100004419;
	status CLOSED;
}

object switch {
	name L_100109892_Switch;
	phases BC;
	from N_100110453;
	to N_100110292;
	status CLOSED;
}

object switch {
	name L_100149160_Switch;
	phases BC;
	from N_100150292;
	to N_100150293;
	status CLOSED;
}

object switch {
	name L_100052894_Switch;
	phases ABC;
	from N_100110414;
	to N_100051587;
	status CLOSED;
}

object switch {
	name L_100111436_Switch;
	phases AB;
	from N_100111915;
	to N_100111918;
	status CLOSED;
}

object switch {
	name L_100053230_Switch;
	phases ABC;
	from N_100051921;
	to N_100051922;
	status CLOSED;
}

object switch {
	name L_100109636_Switch;
	phases AC;
	from N_100110009;
	to N_100110006;
	status CLOSED;
}

object switch {
	name L_100014363_Switch;
	phases AB;
	from N_100013789;
	to N_100013827;
	status CLOSED;
}

object switch {
	name L_100111330_Switch;
	phases AB;
	from N_100111805;
	to N_100111806;
	status CLOSED;
}

object switch {
	name L_100126749_Switch;
	phases ABC;
	from N_100013925;
	to N_100127408;
	status CLOSED;
}

object switch {
	name L_100110148_Switch;
	phases AB;
	from N_100110578;
	to N_100110577;
	status CLOSED;
}

object switch {
	name L_100138011_Switch;
	phases ABC;
	from N_100074884;
	to N_100138878;
	status CLOSED;
}

object switch {
	name L_100071999_Switch;
	phases ABC;
	from N_100071023;
	to N_100071020;
	status CLOSED;
}

object switch {
	name L_100149097_Switch;
	phases ABC;
	from N_100150234;
	to N_100150230;
	status CLOSED;
}

object switch {
	name L_100109629_Switch;
	phases AC;
	from N_100110004;
	to N_100109999;
	status CLOSED;
}

object switch {
	name L_100131456_Switch;
	phases AB;
	from N_100020394;
	to N_100132183;
	status CLOSED;
}

object switch {
	name L_100048097_Switch;
	phases AB;
	from N_100046823;
	to N_100046824;
	status CLOSED;
}

object switch {
	name L_100055373_Switch;
	phases ABC;
	from N_100030031;
	to N_100054059;
	status CLOSED;
}

object switch {
	name L_100019542_Switch;
	phases ABC;
	from N_100334118;
	to N_100018687;
	status CLOSED;
}

object switch {
	name L_100004712_Switch;
	phases BC;
	from N_100004544;
	to N_100004545;
	status CLOSED;
}

object switch {
	name L_100076931_Switch;
	phases AB;
	from N_100076171;
	to N_100076169;
	status CLOSED;
}

object switch {
	name L_100022614_Switch;
	phases ABC;
	from N_100021772;
	to N_100021773;
	status CLOSED;
}

object switch {
	name L_100004691_Switch;
	phases BC;
	from N_100110208;
	to N_100004523;
	status CLOSED;
}

object switch {
	name L_100021301_Switch;
	phases ABC;
	from N_100020460;
	to N_100020461;
	status CLOSED;
}

object switch {
	name L_100048096_Switch;
	phases AB;
	from N_100046822;
	to N_100046823;
	status CLOSED;
}

object switch {
	name L_100111435_Switch;
	phases AB;
	from N_100111915;
	to N_100111917;
	status CLOSED;
}

object switch {
	name L_100004674_Switch;
	phases BC;
	from N_100004507;
	to N_100004508;
	status CLOSED;
}

object switch {
	name L_100167853_Switch;
	phases BC;
	from N_100051580;
	to N_100334776;
	status CLOSED;
}

object switch {
	name L_100014379_Switch;
	phases ABC;
	from N_100013795;
	to N_100013839;
	status CLOSED;
}

object switch {
	name L_100060804_Switch;
	phases AB;
	from N_100059429;
	to N_100059430;
	status CLOSED;
}

object switch {
	name L_100167542_Switch;
	phases ABC;
	from N_100349957;
	to N_100013904;
	status CLOSED;
}

object switch {
	name L_100107909_Switch;
	phases BC;
	from N_100108224;
	to N_100108255;
	status CLOSED;
}

object switch {
	name L_100069365_Switch;
	phases AB;
	from N_100108965;
	to N_100068273;
	status CLOSED;
}

object switch {
	name L_100014398_Switch;
	phases ABC;
	from N_100013801;
	to N_100013859;
	status CLOSED;
}

object switch {
	name L_100095395_Switch;
	phases AB;
	from N_100343747;
	to N_100095375;
	status CLOSED;
}

object switch {
	name L_100014345_Switch;
	phases ABC;
	from N_100013786;
	to N_100013813;
	status CLOSED;
}

object switch {
	name L_100125182_Switch;
	phases AB;
	from N_100108967;
	to N_100125821;
	status CLOSED;
}

object switch {
	name L_100035529_Switch;
	phases ABC;
	from N_100034499;
	to N_100034500;
	status CLOSED;
}

object switch {
	name L_100093985_Switch;
	phases ABC;
	from N_100110508;
	to N_100093909;
	status CLOSED;
}

object switch {
	name L_100084495_Switch;
	phases ABC;
	from N_100092677;
	to N_100083944;
	status CLOSED;
}

object switch {
	name L_100109944_Switch;
	phases AB;
	from N_100004405;
	to N_100110358;
	status CLOSED;
}

object switch {
	name L_100109964_Switch;
	phases AB;
	from N_100004447;
	to N_100110380;
	status CLOSED;
}

object switch {
	name L_100093677_Switch;
	phases AB;
	from N_100033092;
	to N_100093591;
	status CLOSED;
}

object switch {
	name L_100022429_Switch;
	phases ABC;
	from N_100021599;
	to N_100021600;
	status CLOSED;
}

object switch {
	name L_100111222_Switch;
	phases ABC;
	from N_100111695;
	to N_100111696;
	status CLOSED;
}

object switch {
	name L_100163663_Switch;
	phases ABC;
	from N_100165414;
	to N_100165415;
	status CLOSED;
}

object switch {
	name L_100053785_Switch;
	phases ABC;
	from N_100004481;
	to N_100052474;
	status CLOSED;
}

object switch {
	name L_100093362_Switch;
	phases AB;
	from N_100093245;
	to N_100093246;
	status CLOSED;
}

object switch {
	name L_100109900_Switch;
	phases ABC;
	from N_100110504;
	to N_100110300;
	status CLOSED;
}

object switch {
	name L_100111218_Switch;
	phases ABC;
	from N_100111691;
	to N_100111693;
	status CLOSED;
}

object switch {
	name L_100053235_Switch;
	phases ABC;
	from N_100051918;
	to N_100051926;
	status CLOSED;
}

object switch {
	name L_100110236_Switch;
	phases AB;
	from N_100110191;
	to N_100110671;
	status CLOSED;
}

object switch {
	name L_100106023_Switch;
	phases AB;
	from N_100106297;
	to N_100106298;
	status CLOSED;
}

object switch {
	name L_100053412_Switch;
	phases ABC;
	from N_100052103;
	to N_100052104;
	status CLOSED;
}

object switch {
	name L_100121719_Switch;
	phases BC;
	from N_100122323;
	to N_100122324;
	status CLOSED;
}

object switch {
	name L_100014364_Switch;
	phases AB;
	from N_100110527;
	to N_100110622;
	status CLOSED;
}

object switch {
	name L_100076934_Switch;
	phases AB;
	from N_100056169;
	to N_100076172;
	status CLOSED;
}

object switch {
	name L_100093987_Switch;
	phases ABC;
	from N_100093921;
	to N_100093911;
	status CLOSED;
}

object switch {
	name L_100053814_Switch;
	phases ABC;
	from N_100110521;
	to N_100052503;
	status CLOSED;
}

object switch {
	name L_100095387_Switch;
	phases AB;
	from N_100095380;
	to N_100095367;
	status CLOSED;
}

object switch {
	name L_100014401_Switch;
	phases ABC;
	from N_100013864;
	to N_100013865;
	status CLOSED;
}

object switch {
	name L_100003274_Switch;
	phases AB;
	from N_100003145;
	to N_100003174;
	status CLOSED;
}

object switch {
	name L_100163659_Switch;
	phases ABC;
	from N_100013877;
	to N_100165414;
	status CLOSED;
}

object switch {
	name L_100095394_Switch;
	phases AB;
	from N_100013812;
	to N_100095374;
	status CLOSED;
}

object switch {
	name L_100093889_Switch;
	phases AB;
	from N_100093806;
	to N_100093807;
	status CLOSED;
}

object switch {
	name L_100193266_Switch;
	phases ABC;
	from N_100086271;
	to N_100369877;
	status CLOSED;
}

object switch {
	name L_100165488_Switch;
	phases ABC;
	from N_100167413;
	to N_100167414;
	status CLOSED;
}

object switch {
	name L_100109834_Switch;
	phases AC;
	from N_100071001;
	to N_100110217;
	status CLOSED;
}

object switch {
	name L_100162805_Switch;
	phases AB;
	from N_100164477;
	to N_100164472;
	status CLOSED;
}

object switch {
	name L_100185123_Switch;
	phases ABC;
	from N_100356731;
	to N_100356730;
	status CLOSED;
}

object switch {
	name L_100166664_Switch;
	phases AB;
	from N_100110398;
	to N_100168711;
	status CLOSED;
}

object switch {
	name L_100092935_Switch;
	phases ABC;
	from N_100092813;
	to N_100092812;
	status CLOSED;
}

object switch {
	name L_100022623_Switch;
	phases ABC;
	from N_100021781;
	to N_100021780;
	status CLOSED;
}

object switch {
	name L_100004677_Switch;
	phases BC;
	from N_100004510;
	to N_100004511;
	status CLOSED;
}

object switch {
	name L_100004593_Switch;
	phases AC;
	from N_100110000;
	to N_100004433;
	status CLOSED;
}

object switch {
	name L_100084572_Switch;
	phases AC;
	from N_100110231;
	to N_100084027;
	status CLOSED;
}

object switch {
	name L_100123344_Switch;
	phases ABC;
	from N_100062256;
	to N_100123956;
	status CLOSED;
}

object switch {
	name L_100184302_Switch;
	phases ABC;
	from N_100355816;
	to N_100355813;
	status CLOSED;
}

object switch {
	name L_100095391_Switch;
	phases AB;
	from N_100095376;
	to N_100095371;
	status CLOSED;
}

object switch {
	name L_100053231_Switch;
	phases ABC;
	from N_100051922;
	to N_100018652;
	status CLOSED;
}

object switch {
	name L_100071975_Switch;
	phases AC;
	from N_100110215;
	to N_100070999;
	status CLOSED;
}

object switch {
	name L_100109895_Switch;
	phases ABC;
	from N_100029524;
	to N_100110295;
	status CLOSED;
}

object switch {
	name L_100046987_Switch;
	phases AB;
	from N_100045746;
	to N_100045748;
	status CLOSED;
}

object switch {
	name L_100014340_Switch;
	phases AB;
	from N_100013804;
	to N_100013805;
	status CLOSED;
}

object switch {
	name L_100176785_Switch;
	phases AB;
	from N_100346017;
	to N_100346016;
	status CLOSED;
}

object switch {
	name L_100069955_Switch;
	phases BC;
	from N_100068887;
	to N_100068886;
	status CLOSED;
}

object switch {
	name L_100014404_Switch;
	phases AB;
	from N_100095394;
	to N_100013873;
	status CLOSED;
}

object switch {
	name L_100057514_Switch;
	phases AB;
	from N_100030030;
	to N_100056168;
	status CLOSED;
}

object switch {
	name L_100110153_Switch;
	phases AB;
	from N_100110712;
	to N_100110582;
	status CLOSED;
}

object switch {
	name L_100176027_Switch;
	phases ABC;
	from N_100345057;
	to N_100345058;
	status CLOSED;
}

object switch {
	name L_100014375_Switch;
	phases ABC;
	from N_100013836;
	to N_100013842;
	status CLOSED;
}

object switch {
	name L_100004715_Switch;
	phases BC;
	from N_100068887;
	to N_100004548;
	status CLOSED;
}

object switch {
	name L_100080949_Switch;
	phases AC;
	from N_100080276;
	to N_100080277;
	status CLOSED;
}

object switch {
	name L_100004663_Switch;
	phases ABC;
	from N_100004463;
	to N_100004497;
	status CLOSED;
}

object switch {
	name L_100004678_Switch;
	phases BC;
	from N_100004511;
	to N_100004512;
	status CLOSED;
}

object switch {
	name L_100073942_Switch;
	phases AB;
	from N_100073056;
	to N_100073054;
	status CLOSED;
}

object switch {
	name L_100080943_Switch;
	phases AC;
	from N_100080269;
	to N_100080271;
	status CLOSED;
}

object switch {
	name L_100046986_Switch;
	phases AB;
	from N_100045746;
	to N_100045747;
	status CLOSED;
}

object switch {
	name L_100004679_Switch;
	phases BC;
	from N_100110454;
	to N_100004515;
	status CLOSED;
}

object switch {
	name L_100080941_Switch;
	phases AC;
	from N_100080268;
	to N_100080269;
	status CLOSED;
}

object switch {
	name L_100160746_Switch;
	phases AB;
	from N_100162133;
	to N_100162134;
	status CLOSED;
}

object switch {
	name L_100107897_Switch;
	phases BC;
	from N_100108224;
	to N_100108243;
	status CLOSED;
}

object switch {
	name L_100014456_Switch;
	phases ABC;
	from N_100013911;
	to N_100013912;
	status CLOSED;
}

object switch {
	name L_100162728_Switch;
	phases ABC;
	from N_100003142;
	to N_100164377;
	status CLOSED;
}

object switch {
	name S_796_43301106_Switch;
	phases ABC;
	from N_100021744;
	to N_796_43301106-SC;
	status CLOSED;
}

object switch {
	name L_100004595_Switch;
	phases ABC;
	from N_100122502;
	to N_100004434;
	status CLOSED;
}

object switch {
	name L_100160295_Switch;
	phases BC;
	from N_100104945;
	to N_100161675;
	status CLOSED;
}

object switch {
	name L_100080942_Switch;
	phases AC;
	from N_100080269;
	to N_100080270;
	status CLOSED;
}

object switch {
	name L_100071980_Switch;
	phases AC;
	from N_100110220;
	to N_100071004;
	status CLOSED;
}

object switch {
	name L_100080558_Switch;
	phases BC;
	from N_100110452;
	to N_100079882;
	status CLOSED;
}

object switch {
	name L_100022581_Switch;
	phases ABC;
	from N_100356323;
	to N_100021742;
	status CLOSED;
}

object switch {
	name L_100057992_Switch;
	phases ABC;
	from N_100013901;
	to N_100056632;
	status CLOSED;
}

object switch {
	name L_100161731_Switch;
	phases ABC;
	from N_100018385;
	to N_100163212;
	status CLOSED;
}

object switch {
	name L_100053413_Switch;
	phases ABC;
	from N_100052104;
	to N_100052105;
	status CLOSED;
}

object switch {
	name L_100109621_Switch;
	phases AC;
	from N_100110001;
	to N_100109987;
	status CLOSED;
}

object switch {
	name L_100184798_Switch;
	phases ABC;
	from N_100356359;
	to N_100356357;
	status CLOSED;
}

object switch {
	name L_100004720_Switch;
	phases BC;
	from N_100106150;
	to N_100004551;
	status CLOSED;
}

object switch {
	name L_100111224_Switch;
	phases ABC;
	from N_100111695;
	to N_100111698;
	status CLOSED;
}

object switch {
	name L_100004645_Switch;
	phases AB;
	from N_100004481;
	to N_100004482;
	status CLOSED;
}

object switch {
	name L_100080948_Switch;
	phases AC;
	from N_100080275;
	to N_100080276;
	status CLOSED;
}

object switch {
	name L_100160301_Switch;
	phases BC;
	from N_100161675;
	to N_100161682;
	status CLOSED;
}

object switch {
	name L_100184681_Switch;
	phases ABC;
	from N_100356226;
	to N_100356224;
	status CLOSED;
}

object switch {
	name L_100111433_Switch;
	phases ABC;
	from N_100111913;
	to N_100111915;
	status CLOSED;
}

object switch {
	name L_100014361_Switch;
	phases AB;
	from N_100013788;
	to N_100013825;
	status CLOSED;
}

object switch {
	name L_100160749_Switch;
	phases AB;
	from N_100162145;
	to N_100162137;
	status CLOSED;
}

object switch {
	name L_100035531_Switch;
	phases ABC;
	from N_100034500;
	to N_100034502;
	status CLOSED;
}

object switch {
	name L_100074584_Switch;
	phases ABC;
	from N_100355810;
	to N_100073742;
	status CLOSED;
}

object switch {
	name L_100109637_Switch;
	phases AC;
	from N_100110010;
	to N_100110007;
	status CLOSED;
}

object switch {
	name L_100092776_Switch;
	phases AB;
	from N_100092654;
	to N_100092651;
	status CLOSED;
}

object switch {
	name L_100095410_Switch;
	phases AB;
	from N_100095399;
	to N_100095390;
	status CLOSED;
}

object switch {
	name L_100108616_Switch;
	phases AB;
	from N_100125821;
	to N_100108969;
	status CLOSED;
}

object switch {
	name L_100073944_Switch;
	phases AB;
	from N_100013840;
	to N_100073056;
	status CLOSED;
}

object switch {
	name L_100162749_Switch;
	phases AB;
	from N_100164403;
	to N_100164404;
	status CLOSED;
}

object switch {
	name L_100160306_Switch;
	phases BC;
	from N_100161686;
	to N_100161687;
	status CLOSED;
}

object switch {
	name L_100109735_Switch;
	phases AB;
	from N_100110203;
	to N_100110108;
	status CLOSED;
}

object switch {
	name S_834_43301106_Switch;
	phases ABC;
	from N_100004411;
	to N_834_43301106-SC;
	status CLOSED;
}

object switch {
	name L_100093360_Switch;
	phases AB;
	from N_100093243;
	to N_100093244;
	status CLOSED;
}

object switch {
	name L_100032708_Switch;
	phases AC;
	from N_100110221;
	to N_100031713;
	status CLOSED;
}

object switch {
	name L_100191731_Switch;
	phases BC;
	from N_100366637;
	to N_100366636;
	status CLOSED;
}

object switch {
	name L_100111217_Switch;
	phases ABC;
	from N_100111692;
	to N_100111691;
	status CLOSED;
}

object switch {
	name L_100093984_Switch;
	phases ABC;
	from N_100110503;
	to N_100093908;
	status CLOSED;
}

object switch {
	name L_100109766_Switch;
	phases BC;
	from N_100110213;
	to N_100110143;
	status CLOSED;
}

object switch {
	name L_100095390_Switch;
	phases AB;
	from N_100095377;
	to N_100095370;
	status CLOSED;
}

object switch {
	name L_100109753_Switch;
	phases AB;
	from N_100110205;
	to N_100110129;
	status CLOSED;
}

object switch {
	name L_100052883_Switch;
	phases ABC;
	from N_100051576;
	to N_100051577;
	status CLOSED;
}

object switch {
	name L_100121898_Switch;
	phases ABC;
	from N_100122502;
	to N_100122503;
	status CLOSED;
}

object switch {
	name L_100053239_Switch;
	phases AB;
	from N_100004485;
	to N_100051930;
	status CLOSED;
}

object switch {
	name L_100014434_Switch;
	phases ABC;
	from N_100110591;
	to N_100013893;
	status CLOSED;
}

object switch {
	name L_100004618_Switch;
	phases AB;
	from N_100110340;
	to N_100004460;
	status CLOSED;
}

object switch {
	name L_100093964_Switch;
	phases ABC;
	from N_100093892;
	to N_100093882;
	status CLOSED;
}

object switch {
	name L_100093737_Switch;
	phases AB;
	from N_100093652;
	to N_100093645;
	status CLOSED;
}

object switch {
	name L_100110152_Switch;
	phases AB;
	from N_100110711;
	to N_100110581;
	status CLOSED;
}

object switch {
	name L_100072050_Switch;
	phases AB;
	from N_100071076;
	to N_100071074;
	status CLOSED;
}

object switch {
	name L_100072049_Switch;
	phases AB;
	from N_100110369;
	to N_100071073;
	status CLOSED;
}

object switch {
	name L_100004672_Switch;
	phases BC;
	from N_100004514;
	to N_100004506;
	status CLOSED;
}

object switch {
	name L_100163658_Switch;
	phases ABC;
	from N_100013876;
	to N_100165413;
	status CLOSED;
}

object switch {
	name L_100109816_Switch;
	phases AB;
	from N_100110198;
	to N_100110103;
	status CLOSED;
}

object switch {
	name L_100149133_Switch;
	phases AC;
	from N_100150264;
	to N_100150266;
	status CLOSED;
}

object switch {
	name L_100052885_Switch;
	phases ABC;
	from N_100051572;
	to N_100051579;
	status CLOSED;
}

object switch {
	name L_100004707_Switch;
	phases ABC;
	from N_100122655;
	to N_100004542;
	status CLOSED;
}

object switch {
	name L_100160759_Switch;
	phases AB;
	from N_100162146;
	to N_100162147;
	status CLOSED;
}

object switch {
	name L_100022615_Switch;
	phases ABC;
	from N_100021774;
	to N_100021772;
	status CLOSED;
}

object switch {
	name L_100111208_Switch;
	phases ABC;
	from N_100111681;
	to N_100004517;
	status CLOSED;
}

object switch {
	name L_100014415_Switch;
	phases ABC;
	from N_100165413;
	to N_100013877;
	status CLOSED;
}

object switch {
	name L_100072823_Switch;
	phases ABC;
	from N_100071857;
	to N_100071858;
	status CLOSED;
}

object switch {
	name L_100014469_Switch;
	phases ABC;
	from N_100013922;
	to N_100013923;
	status CLOSED;
}

object switch {
	name L_100172666_Switch;
	phases AB;
	from N_100013933;
	to N_100341136;
	status CLOSED;
}

object switch {
	name L_100183361_Switch;
	phases AB;
	from N_100020363;
	to N_100354787;
	status CLOSED;
}

object switch {
	name L_100032703_Switch;
	phases AC;
	from N_100031708;
	to N_100031709;
	status CLOSED;
}

object switch {
	name L_100160741_Switch;
	phases AB;
	from N_100162148;
	to N_100162129;
	status CLOSED;
}

object switch {
	name L_100093725_Switch;
	phases AB;
	from N_100093640;
	to N_100093641;
	status CLOSED;
}

object switch {
	name L_100072048_Switch;
	phases AB;
	from N_100004451;
	to N_100110359;
	status CLOSED;
}

object switch {
	name L_100014472_Switch;
	phases ABC;
	from N_100013917;
	to N_100013928;
	status CLOSED;
}

object switch {
	name L_100109793_Switch;
	phases AB;
	from N_100110529;
	to N_100110172;
	status CLOSED;
}

object switch {
	name L_100022624_Switch;
	phases ABC;
	from N_100021780;
	to N_100021782;
	status CLOSED;
}

object switch {
	name L_100185125_Switch;
	phases ABC;
	from N_100356732;
	to N_100356729;
	status CLOSED;
}

object switch {
	name L_100069952_Switch;
	phases BC;
	from N_100004548;
	to N_100068885;
	status CLOSED;
}

object switch {
	name L_100014467_Switch;
	phases ABC;
	from N_100013914;
	to N_100013926;
	status CLOSED;
}

object switch {
	name L_100064783_Switch;
	phases AC;
	from N_100063448;
	to N_100063447;
	status CLOSED;
}

object switch {
	name L_100172670_Switch;
	phases AB;
	from N_100341136;
	to N_100341131;
	status CLOSED;
}

object switch {
	name L_100051683_Switch;
	phases AC;
	from N_100050358;
	to N_100050362;
	status CLOSED;
}

object switch {
	name L_100029628_Switch;
	phases AB;
	from N_100028672;
	to N_100028673;
	status CLOSED;
}

object switch {
	name L_100149094_Switch;
	phases ABC;
	from N_100020361;
	to N_100150227;
	status CLOSED;
}

object switch {
	name L_100030498_Switch;
	phases ABC;
	from N_100029521;
	to N_100029522;
	status CLOSED;
}

object switch {
	name L_100109943_Switch;
	phases AB;
	from N_100110359;
	to N_100110355;
	status CLOSED;
}

object switch {
	name L_100160738_Switch;
	phases ABC;
	from N_100162127;
	to N_100162126;
	status CLOSED;
}

object switch {
	name L_100057517_Switch;
	phases ABC;
	from N_100056171;
	to N_100056170;
	status CLOSED;
}

object switch {
	name L_100185244_Switch;
	phases ABC;
	from N_100356870;
	to N_100356867;
	status CLOSED;
}

object switch {
	name L_100149148_Switch;
	phases AC;
	from N_100150278;
	to N_100150281;
	status CLOSED;
}

object switch {
	name L_100111221_Switch;
	phases ABC;
	from N_100111697;
	to N_100111695;
	status CLOSED;
}

object switch {
	name S_762_43301106_Switch;
	phases ABC;
	from N_100013936;
	to N_762_43301106-SC;
	status CLOSED;
}

object switch {
	name L_100183341_Switch;
	phases ABC;
	from N_100354769;
	to N_100354768;
	status CLOSED;
}

object switch {
	name L_100093891_Switch;
	phases AB;
	from N_100093808;
	to N_100093809;
	status CLOSED;
}

object switch {
	name L_100167847_Switch;
	phases ABC;
	from N_100051574;
	to N_100334769;
	status CLOSED;
}

object switch {
	name L_100022618_Switch;
	phases ABC;
	from N_100021776;
	to N_100021777;
	status CLOSED;
}

object switch {
	name L_100069360_Switch;
	phases ABC;
	from N_100068269;
	to N_100068268;
	status CLOSED;
}

object switch {
	name L_100048098_Switch;
	phases AB;
	from N_100046823;
	to N_100046825;
	status CLOSED;
}

object switch {
	name L_100074841_Switch;
	phases ABC;
	from N_100074013;
	to N_100074014;
	status CLOSED;
}

object switch {
	name L_100184338_Switch;
	phases AB;
	from N_100354631;
	to N_100355855;
	status CLOSED;
}

object switch {
	name L_100183262_Switch;
	phases AB;
	from N_100021620;
	to N_100354643;
	status CLOSED;
}

object switch {
	name L_100135205_Switch;
	phases BC;
	from N_100135998;
	to N_100135999;
	status CLOSED;
}

object switch {
	name L_100095404_Switch;
	phases AB;
	from N_100095385;
	to N_100095384;
	status CLOSED;
}

object switch {
	name L_100004594_Switch;
	phases AC;
	from N_100110012;
	to N_100004440;
	status CLOSED;
}

object switch {
	name L_100071967_Switch;
	phases BC;
	from N_100110186;
	to N_100070991;
	status CLOSED;
}

object switch {
	name L_100176025_Switch;
	phases ABC;
	from N_100345057;
	to N_100345056;
	status CLOSED;
}

object switch {
	name L_100014487_Switch;
	phases ABC;
	from N_100013932;
	to N_100013941;
	status CLOSED;
}

object switch {
	name L_100095409_Switch;
	phases AB;
	from N_100095400;
	to N_100095389;
	status CLOSED;
}

object switch {
	name L_100144541_Switch;
	phases ABC;
	from N_100110613;
	to N_100145573;
	status CLOSED;
}

object switch {
	name L_100014485_Switch;
	phases ABC;
	from N_100013931;
	to N_100013940;
	status CLOSED;
}

object switch {
	name L_100108628_Switch;
	phases AB;
	from N_100108979;
	to N_100108980;
	status CLOSED;
}

object switch {
	name L_100184304_Switch;
	phases ABC;
	from N_100355814;
	to N_100355815;
	status CLOSED;
}

object switch {
	name L_100004615_Switch;
	phases AB;
	from N_100004453;
	to N_100004459;
	status CLOSED;
}

object switch {
	name L_100004648_Switch;
	phases ABC;
	from N_100051928;
	to N_100004485;
	status CLOSED;
}

object switch {
	name L_100109996_Switch;
	phases ABC;
	from N_100051586;
	to N_100110415;
	status CLOSED;
}

object switch {
	name L_100052890_Switch;
	phases AB;
	from N_100051576;
	to N_100051583;
	status CLOSED;
}

object switch {
	name L_100084576_Switch;
	phases AC;
	from N_100110233;
	to N_100084031;
	status CLOSED;
}

object switch {
	name L_100004592_Switch;
	phases AC;
	from N_100004410;
	to N_100004432;
	status CLOSED;
}

object switch {
	name L_100111231_Switch;
	phases ABC;
	from N_100111704;
	to N_100111705;
	status CLOSED;
}

object switch {
	name L_100052895_Switch;
	phases ABC;
	from N_100110413;
	to N_100051588;
	status CLOSED;
}

object switch {
	name L_100172665_Switch;
	phases AB;
	from N_100341131;
	to N_100018408;
	status CLOSED;
}

object switch {
	name L_100014462_Switch;
	phases ABC;
	from N_100013924;
	to N_100013918;
	status CLOSED;
}

object switch {
	name L_100135202_Switch;
	phases BC;
	from N_100136001;
	to N_100135996;
	status CLOSED;
}

object switch {
	name L_100014431_Switch;
	phases ABC;
	from N_100013889;
	to N_100013892;
	status CLOSED;
}

object switch {
	name L_100074588_Switch;
	phases BC;
	from N_100073742;
	to N_100073746;
	status CLOSED;
}

object switch {
	name L_100160980_Switch;
	phases AB;
	from N_100004466;
	to N_100162383;
	status CLOSED;
}

object switch {
	name L_100004692_Switch;
	phases BC;
	from N_100004500;
	to N_100004525;
	status CLOSED;
}

object switch {
	name L_100110109_Switch;
	phases ABC;
	from N_100110649;
	to N_100110538;
	status CLOSED;
}

object switch {
	name L_100109732_Switch;
	phases AB;
	from N_100110200;
	to N_100110105;
	status CLOSED;
}

object switch {
	name L_100149156_Switch;
	phases BC;
	from N_100150288;
	to N_100150289;
	status CLOSED;
}

object switch {
	name L_100124810_Switch;
	phases BC;
	from N_100108251;
	to N_100125446;
	status CLOSED;
}

object switch {
	name L_100171275_Switch;
	phases AB;
	from N_100020366;
	to N_100339421;
	status CLOSED;
}

object switch {
	name L_100125183_Switch;
	phases AB;
	from N_100125824;
	to N_100125822;
	status CLOSED;
}

object switch {
	name L_100162742_Switch;
	phases AB;
	from N_100164391;
	to N_100164393;
	status CLOSED;
}

object switch {
	name L_100110243_Switch;
	phases ABC;
	from N_100110679;
	to N_100110678;
	status CLOSED;
}

object switch {
	name L_100075657_Switch;
	phases ABC;
	from N_100074881;
	to N_100074878;
	status CLOSED;
}

object switch {
	name L_100092775_Switch;
	phases AB;
	from N_100092653;
	to N_100092650;
	status CLOSED;
}

object switch {
	name L_100051679_Switch;
	phases AC;
	from N_100004449;
	to N_100050358;
	status CLOSED;
}

object switch {
	name L_100111434_Switch;
	phases ABC;
	from N_100111915;
	to N_100111916;
	status CLOSED;
}

object switch {
	name L_100125184_Switch;
	phases AB;
	from N_100125821;
	to N_100125823;
	status CLOSED;
}

object switch {
	name L_100169347_Switch;
	phases AB;
	from N_100336737;
	to N_100336738;
	status CLOSED;
}

object switch {
	name L_100003272_Switch;
	phases AB;
	from N_100003144;
	to N_100003172;
	status CLOSED;
}

object switch {
	name L_100092428_Switch;
	phases ABC;
	from N_100013794;
	to N_100092304;
	status CLOSED;
}

object switch {
	name L_100092777_Switch;
	phases AB;
	from N_100092649;
	to N_100092652;
	status CLOSED;
}

object switch {
	name L_100019607_Switch;
	phases ABC;
	from N_100110500;
	to N_100018750;
	status CLOSED;
}

object switch {
	name L_100049107_Switch;
	phases AC;
	from N_100047826;
	to N_100047827;
	status CLOSED;
}

object switch {
	name L_100110144_Switch;
	phases ABC;
	from N_100110677;
	to N_100110573;
	status CLOSED;
}

object switch {
	name L_100093736_Switch;
	phases AB;
	from N_100033094;
	to N_100093652;
	status CLOSED;
}

object switch {
	name L_100109792_Switch;
	phases AB;
	from N_100110530;
	to N_100110171;
	status CLOSED;
}

object switch {
	name L_100093966_Switch;
	phases ABC;
	from N_100093897;
	to N_100093884;
	status CLOSED;
}

object switch {
	name L_100022613_Switch;
	phases ABC;
	from N_100021772;
	to N_100021771;
	status CLOSED;
}

object switch {
	name L_100161323_Switch;
	phases BC;
	from N_100162754;
	to N_100162753;
	status CLOSED;
}

object switch {
	name L_100160302_Switch;
	phases BC;
	from N_100161675;
	to N_100161683;
	status CLOSED;
}

object switch {
	name L_100051428_Switch;
	phases ABC;
	from N_100167414;
	to N_100050114;
	status CLOSED;
}

object switch {
	name L_100092773_Switch;
	phases AB;
	from N_100004522;
	to N_100092648;
	status CLOSED;
}

object switch {
	name L_100110009_Switch;
	phases ABC;
	from N_100051927;
	to N_100110429;
	status CLOSED;
}

object switch {
	name L_100111226_Switch;
	phases ABC;
	from N_100338341;
	to N_100111699;
	status CLOSED;
}

object switch {
	name L_100161327_Switch;
	phases BC;
	from N_100162753;
	to N_100162757;
	status CLOSED;
}

object switch {
	name L_100075660_Switch;
	phases ABC;
	from N_100013941;
	to N_100074881;
	status CLOSED;
}

object switch {
	name L_100030112_Switch;
	phases BC;
	from N_100029145;
	to N_100029146;
	status CLOSED;
}

object switch {
	name L_100161322_Switch;
	phases BC;
	from N_100162753;
	to N_100162752;
	status CLOSED;
}

object switch {
	name L_100149098_Switch;
	phases ABC;
	from N_100150230;
	to N_100150231;
	status CLOSED;
}

object switch {
	name L_100122126_Switch;
	phases AB;
	from N_100090267;
	to N_100122741;
	status CLOSED;
}

object switch {
	name L_100003244_Switch;
	phases ABC;
	from N_100104954;
	to N_100003144;
	status CLOSED;
}

object switch {
	name L_100109953_Switch;
	phases AB;
	from N_100071072;
	to N_100110367;
	status CLOSED;
}

object switch {
	name L_100135206_Switch;
	phases BC;
	from N_100136000;
	to N_100135998;
	status CLOSED;
}

object switch {
	name L_100050282_Switch;
	phases AB;
	from N_100110351;
	to N_100048985;
	status CLOSED;
}

object switch {
	name L_100014388_Switch;
	phases ABC;
	from N_100013849;
	to N_100013850;
	status CLOSED;
}

object switch {
	name L_100121722_Switch;
	phases BC;
	from N_100122325;
	to N_100122327;
	status CLOSED;
}

object switch {
	name L_100014465_Switch;
	phases ABC;
	from N_100013920;
	to N_100013921;
	status CLOSED;
}

object switch {
	name L_100167266_Switch;
	phases ABC;
	from N_100018748;
	to N_100334122;
	status CLOSED;
}

object switch {
	name L_100185127_Switch;
	phases ABC;
	from N_100356733;
	to N_100356732;
	status CLOSED;
}

object switch {
	name L_100184339_Switch;
	phases AB;
	from N_100110584;
	to N_100355856;
	status CLOSED;
}

object switch {
	name L_100019421_Switch;
	phases ABC;
	from N_100051582;
	to N_100004402;
	status CLOSED;
}

object switch {
	name L_100160742_Switch;
	phases ABC;
	from N_100162127;
	to N_100162130;
	status CLOSED;
}

object switch {
	name L_100093962_Switch;
	phases ABC;
	from N_100093913;
	to N_100093880;
	status CLOSED;
}

object switch {
	name L_100111237_Switch;
	phases ABC;
	from N_100111709;
	to N_100111711;
	status CLOSED;
}

object switch {
	name L_100102402_Switch;
	phases AB;
	from N_100102590;
	to N_100102628;
	status CLOSED;
}

object switch {
	name L_100185126_Switch;
	phases ABC;
	from N_100356731;
	to N_100356733;
	status CLOSED;
}

object switch {
	name L_100004701_Switch;
	phases BC;
	from N_100354556;
	to N_100004534;
	status CLOSED;
}

object switch {
	name L_100073945_Switch;
	phases AB;
	from N_100073054;
	to N_100073057;
	status CLOSED;
}

object switch {
	name L_100169153_Switch;
	phases ABC;
	from N_100013923;
	to N_100336476;
	status CLOSED;
}

object switch {
	name L_100166972_Switch;
	phases ABC;
	from N_100013801;
	to N_100169038;
	status CLOSED;
}

object switch {
	name L_100181595_Switch;
	phases BC;
	from N_100110407;
	to N_100352718;
	status CLOSED;
}

object switch {
	name L_100174932_Switch;
	phases AB;
	from N_100095373;
	to N_100343748;
	status CLOSED;
}

object switch {
	name L_100093967_Switch;
	phases ABC;
	from N_100093900;
	to N_100093885;
	status CLOSED;
}

object switch {
	name L_100135201_Switch;
	phases AB;
	from N_100135995;
	to N_100135994;
	status CLOSED;
}

object switch {
	name L_100160754_Switch;
	phases AB;
	from N_100162133;
	to N_100162142;
	status CLOSED;
}

object switch {
	name L_100030113_Switch;
	phases BC;
	from N_100070988;
	to N_100029147;
	status CLOSED;
}

object switch {
	name L_100014463_Switch;
	phases ABC;
	from N_100132969;
	to N_100013919;
	status CLOSED;
}

object switch {
	name L_100110159_Switch;
	phases ABC;
	from N_100110736;
	to N_100110588;
	status CLOSED;
}

object switch {
	name L_100107904_Switch;
	phases BC;
	from N_100108247;
	to N_100108250;
	status CLOSED;
}

object switch {
	name L_100160296_Switch;
	phases BC;
	from N_100161675;
	to N_100161676;
	status CLOSED;
}

object switch {
	name L_100074842_Switch;
	phases AB;
	from N_100074014;
	to N_100074018;
	status CLOSED;
}

object switch {
	name L_100004675_Switch;
	phases BC;
	from N_100004508;
	to N_100004509;
	status CLOSED;
}

object switch {
	name L_100019222_Switch;
	phases ABC;
	from N_100163213;
	to N_100018385;
	status CLOSED;
}

object switch {
	name L_100181315_Switch;
	phases BC;
	from N_100110405;
	to N_100352391;
	status CLOSED;
}

object switch {
	name L_100160739_Switch;
	phases ABC;
	from N_100162128;
	to N_100162127;
	status CLOSED;
}

object switch {
	name L_100149151_Switch;
	phases AC;
	from N_100150283;
	to N_100150284;
	status CLOSED;
}

object switch {
	name L_100184770_Switch;
	phases ABC;
	from N_100356324;
	to N_100356323;
	status CLOSED;
}

object switch {
	name L_100034095_Switch;
	phases AB;
	from N_100003146;
	to N_100033094;
	status CLOSED;
}

object switch {
	name L_100111216_Switch;
	phases ABC;
	from N_100111691;
	to N_100111687;
	status CLOSED;
}

object switch {
	name L_100050284_Switch;
	phases AB;
	from N_100110353;
	to N_100048987;
	status CLOSED;
}

object switch {
	name L_100022622_Switch;
	phases ABC;
	from N_100021780;
	to N_100021779;
	status CLOSED;
}

object switch {
	name L_100069363_Switch;
	phases AB;
	from N_100068268;
	to N_100068271;
	status CLOSED;
}

object switch {
	name L_100004616_Switch;
	phases AB;
	from N_100004406;
	to N_100004454;
	status CLOSED;
}

object switch {
	name L_100111227_Switch;
	phases ABC;
	from N_100111701;
	to N_100111702;
	status CLOSED;
}

object switch {
	name L_100185243_Switch;
	phases ABC;
	from N_100356868;
	to N_100356869;
	status CLOSED;
}

object switch {
	name L_100109641_Switch;
	phases AC;
	from N_100110013;
	to N_100110011;
	status CLOSED;
}

object switch {
	name L_100109734_Switch;
	phases AB;
	from N_100110202;
	to N_100110107;
	status CLOSED;
}

object switch {
	name L_100167850_Switch;
	phases ABC;
	from N_100334770;
	to N_100334772;
	status CLOSED;
}

object switch {
	name L_100106025_Switch;
	phases AB;
	from N_100106299;
	to N_100106300;
	status CLOSED;
}

object switch {
	name L_100075662_Switch;
	phases ABC;
	from N_100074878;
	to N_100074883;
	status CLOSED;
}

object switch {
	name L_100184774_Switch;
	phases ABC;
	from N_100021742;
	to N_100356327;
	status CLOSED;
}

object switch {
	name L_100160752_Switch;
	phases AB;
	from N_100162139;
	to N_100162140;
	status CLOSED;
}

object switch {
	name L_100095381_Switch;
	phases ABC;
	from N_100110735;
	to N_100095361;
	status CLOSED;
}

object switch {
	name L_100080939_Switch;
	phases AC;
	from N_100080266;
	to N_100080267;
	status CLOSED;
}

object switch {
	name L_100149099_Switch;
	phases ABC;
	from N_100150230;
	to N_100150232;
	status CLOSED;
}

object switch {
	name L_100004717_Switch;
	phases BC;
	from N_100352391;
	to N_100004552;
	status CLOSED;
}

object switch {
	name L_100104509_Switch;
	phases ABC;
	from N_100021740;
	to N_100104774;
	status CLOSED;
}

object switch {
	name L_100185245_Switch;
	phases ABC;
	from N_100356871;
	to N_100356870;
	status CLOSED;
}

object switch {
	name L_100161325_Switch;
	phases BC;
	from N_100162756;
	to N_100162755;
	status CLOSED;
}

object switch {
	name S_936_43301106_Switch;
	phases ABC;
	from N_100013796;
	to N_936_43301106-SC;
	status CLOSED;
}

object switch {
	name L_100128340_Switch;
	phases ABC;
	from N_100020398;
	to N_100129015;
	status CLOSED;
}

object switch {
	name L_100108769_Switch;
	phases ABC;
	from N_100109120;
	to N_100109121;
	status CLOSED;
}

object switch {
	name L_100162064_Switch;
	phases AB;
	from N_100102597;
	to N_100163629;
	status CLOSED;
}

object switch {
	name L_100110145_Switch;
	phases AB;
	from N_100110576;
	to N_100110574;
	status CLOSED;
}

object switch {
	name L_100191736_Switch;
	phases BC;
	from N_100366644;
	to N_100366643;
	status CLOSED;
}

object switch {
	name L_100093355_Switch;
	phases AB;
	from N_100093238;
	to N_100093239;
	status CLOSED;
}

object switch {
	name L_100102362_Switch;
	phases AB;
	from N_100102639;
	to N_100102588;
	status CLOSED;
}

object switch {
	name L_100004606_Switch;
	phases AC;
	from N_100004404;
	to N_100004450;
	status CLOSED;
}

object switch {
	name L_100162731_Switch;
	phases ABC;
	from N_100164379;
	to N_100164380;
	status CLOSED;
}

object switch {
	name L_100093367_Switch;
	phases AB;
	from N_100093250;
	to N_100093251;
	status CLOSED;
}

object switch {
	name L_100162740_Switch;
	phases ABC;
	from N_100164390;
	to N_100164391;
	status CLOSED;
}

object switch {
	name L_100053414_Switch;
	phases ABC;
	from N_100052104;
	to N_100052106;
	status CLOSED;
}

object switch {
	name L_100057521_Switch;
	phases ABC;
	from N_100056173;
	to N_100056174;
	status CLOSED;
}

object switch {
	name L_100109765_Switch;
	phases BC;
	from N_100110212;
	to N_100110142;
	status CLOSED;
}

object switch {
	name L_100051682_Switch;
	phases AC;
	from N_100050358;
	to N_100050361;
	status CLOSED;
}

object switch {
	name L_100053813_Switch;
	phases ABC;
	from N_100110524;
	to N_100052502;
	status CLOSED;
}

object switch {
	name L_100162727_Switch;
	phases ABC;
	from N_100164377;
	to N_100164376;
	status CLOSED;
}

object switch {
	name L_100193079_Switch;
	phases AC;
	from N_100368998;
	to N_100369521;
	status CLOSED;
}

object switch {
	name L_100092937_Switch;
	phases ABC;
	from N_100092815;
	to N_100092814;
	status CLOSED;
}

object switch {
	name L_100053234_Switch;
	phases AB;
	from N_100051918;
	to N_100051925;
	status CLOSED;
}

object switch {
	name L_100095411_Switch;
	phases AB;
	from N_100095398;
	to N_100095391;
	status CLOSED;
}

object switch {
	name L_100093963_Switch;
	phases ABC;
	from N_100093889;
	to N_100093881;
	status CLOSED;
}

object switch {
	name L_100073947_Switch;
	phases AC;
	from N_100110242;
	to N_100073060;
	status CLOSED;
}

object switch {
	name L_100093887_Switch;
	phases AB;
	from N_100093805;
	to N_100093804;
	status CLOSED;
}

object switch {
	name L_100109774_Switch;
	phases AB;
	from N_100110387;
	to N_100110152;
	status CLOSED;
}

object switch {
	name L_100095384_Switch;
	phases ABC;
	from N_100110718;
	to N_100095364;
	status CLOSED;
}

object switch {
	name L_100161319_Switch;
	phases AB;
	from N_100162750;
	to N_100162749;
	status CLOSED;
}

object switch {
	name L_100110026_Switch;
	phases ABC;
	from N_100093920;
	to N_100110446;
	status CLOSED;
}

object switch {
	name L_100109835_Switch;
	phases AC;
	from N_100071005;
	to N_100110218;
	status CLOSED;
}

object switch {
	name L_100093886_Switch;
	phases AB;
	from N_100003171;
	to N_100093805;
	status CLOSED;
}

object switch {
	name L_100162743_Switch;
	phases ABC;
	from N_100164391;
	to N_100164394;
	status CLOSED;
}

object switch {
	name L_100185400_Switch;
	phases AB;
	from N_100013792;
	to N_100357042;
	status CLOSED;
}

object switch {
	name L_100184771_Switch;
	phases ABC;
	from N_100356325;
	to N_100356324;
	status CLOSED;
}

object switch {
	name L_100167269_Switch;
	phases ABC;
	from N_100334123;
	to N_100334125;
	status CLOSED;
}

object switch {
	name L_100053815_Switch;
	phases AB;
	from N_100110866;
	to N_100052504;
	status CLOSED;
}

object switch {
	name L_100167854_Switch;
	phases BC;
	from N_100334774;
	to N_100334777;
	status CLOSED;
}

object switch {
	name L_100095385_Switch;
	phases ABC;
	from N_100110717;
	to N_100095365;
	status CLOSED;
}

object switch {
	name L_100109635_Switch;
	phases AC;
	from N_100110008;
	to N_100110005;
	status CLOSED;
}

object switch {
	name L_100022617_Switch;
	phases ABC;
	from N_100021776;
	to N_100021775;
	status CLOSED;
}

object switch {
	name L_100080950_Switch;
	phases AC;
	from N_100080276;
	to N_100080278;
	status CLOSED;
}

object switch {
	name L_100161733_Switch;
	phases AB;
	from N_100018385;
	to N_100163214;
	status CLOSED;
}

object switch {
	name L_100052880_Switch;
	phases ABC;
	from N_100334770;
	to N_100051574;
	status CLOSED;
}

object switch {
	name L_100109768_Switch;
	phases AB;
	from N_100110375;
	to N_100110145;
	status CLOSED;
}

object switch {
	name L_100102396_Switch;
	phases AB;
	from N_100102593;
	to N_100102622;
	status CLOSED;
}

object switch {
	name L_100004718_Switch;
	phases BC;
	from N_100110403;
	to N_100004550;
	status CLOSED;
}

object switch {
	name L_100004658_Switch;
	phases AB;
	from N_100004453;
	to N_100004494;
	status CLOSED;
}

object switch {
	name L_100163667_Switch;
	phases ABC;
	from N_100165421;
	to N_100165420;
	status CLOSED;
}

object switch {
	name L_100111452_Switch;
	phases ABC;
	from N_100111936;
	to N_100111934;
	status CLOSED;
}

object switch {
	name L_100052879_Switch;
	phases ABC;
	from N_100051571;
	to N_100051573;
	status CLOSED;
}

object switch {
	name L_100111213_Switch;
	phases ABC;
	from N_100111682;
	to N_100111681;
	status CLOSED;
}

object switch {
	name L_100167265_Switch;
	phases ABC;
	from N_100334120;
	to N_100334121;
	status CLOSED;
}

object switch {
	name L_100078738_Switch;
	phases AB;
	from N_100110660;
	to N_100078015;
	status CLOSED;
}

object switch {
	name L_100014391_Switch;
	phases ABC;
	from N_100013806;
	to N_100013855;
	status CLOSED;
}

object switch {
	name L_100167262_Switch;
	phases ABC;
	from N_100018686;
	to N_100334118;
	status CLOSED;
}

object switch {
	name L_100003270_Switch;
	phases AB;
	from N_100003143;
	to N_100003169;
	status CLOSED;
}

object switch {
	name L_100055363_Switch;
	phases AB;
	from N_100030022;
	to N_100054049;
	status CLOSED;
}

object switch {
	name L_100184307_Switch;
	phases ABC;
	from N_100355816;
	to N_100355817;
	status CLOSED;
}

object switch {
	name L_100160298_Switch;
	phases BC;
	from N_100161677;
	to N_100161678;
	status CLOSED;
}

object switch {
	name L_100111421_Switch;
	phases ABC;
	from N_100111901;
	to N_100111902;
	status CLOSED;
}

object switch {
	name L_100004609_Switch;
	phases AB;
	from N_100110376;
	to N_100004446;
	status CLOSED;
}

object switch {
	name L_100072000_Switch;
	phases ABC;
	from N_100071024;
	to N_100111684;
	status CLOSED;
}

object switch {
	name L_100080557_Switch;
	phases BC;
	from N_100110451;
	to N_100079881;
	status CLOSED;
}

object switch {
	name L_100104225_Switch;
	phases AB;
	from N_100104479;
	to N_100104480;
	status CLOSED;
}

object switch {
	name L_100149144_Switch;
	phases AC;
	from N_100150275;
	to N_100150277;
	status CLOSED;
}

object switch {
	name L_100060806_Switch;
	phases AB;
	from N_100059430;
	to N_100059432;
	status CLOSED;
}

object switch {
	name L_100163664_Switch;
	phases ABC;
	from N_100021783;
	to N_100165419;
	status CLOSED;
}

object switch {
	name L_100014405_Switch;
	phases AB;
	from N_100013803;
	to N_100013868;
	status CLOSED;
}

object switch {
	name L_100004625_Switch;
	phases AB;
	from N_100004412;
	to N_100004467;
	status CLOSED;
}

object switch {
	name L_100149154_Switch;
	phases BC;
	from N_100150286;
	to N_100150287;
	status CLOSED;
}

object switch {
	name L_100071965_Switch;
	phases BC;
	from N_100029147;
	to N_100070989;
	status CLOSED;
}

object switch {
	name L_100062295_Switch;
	phases AB;
	from N_100060851;
	to N_100060852;
	status CLOSED;
}

object switch {
	name L_100022626_Switch;
	phases ABC;
	from N_100165419;
	to N_100021784;
	status CLOSED;
}

object switch {
	name L_100111414_Switch;
	phases ABC;
	from N_100111894;
	to N_100111895;
	status CLOSED;
}

object switch {
	name L_100093986_Switch;
	phases ABC;
	from N_100093930;
	to N_100093910;
	status CLOSED;
}

object switch {
	name L_100095389_Switch;
	phases AB;
	from N_100095378;
	to N_100095369;
	status CLOSED;
}

object switch {
	name L_100162744_Switch;
	phases AB;
	from N_100164396;
	to N_100164395;
	status CLOSED;
}

object switch {
	name L_100080937_Switch;
	phases AC;
	from N_100080266;
	to N_100080265;
	status CLOSED;
}

object switch {
	name L_100111241_Switch;
	phases ABC;
	from N_100111711;
	to N_100111716;
	status CLOSED;
}

object switch {
	name L_100149100_Switch;
	phases ABC;
	from N_100150230;
	to N_100150233;
	status CLOSED;
}

object switch {
	name L_100160748_Switch;
	phases AB;
	from N_100162141;
	to N_100162136;
	status CLOSED;
}

object switch {
	name L_100055372_Switch;
	phases AB;
	from N_100030032;
	to N_100054058;
	status CLOSED;
}

object switch {
	name L_100106020_Switch;
	phases AB;
	from N_100106296;
	to N_100106295;
	status CLOSED;
}

object switch {
	name L_100093364_Switch;
	phases AB;
	from N_100093247;
	to N_100093248;
	status CLOSED;
}

object switch {
	name L_100052898_Switch;
	phases AB;
	from N_100004481;
	to N_100051591;
	status CLOSED;
}

object switch {
	name L_100102384_Switch;
	phases AB;
	from N_100102594;
	to N_100102610;
	status CLOSED;
}

object switch {
	name L_100167267_Switch;
	phases ABC;
	from N_100018749;
	to N_100334123;
	status CLOSED;
}

object switch {
	name L_100021197_Switch;
	phases ABC;
	from N_100129673;
	to N_100020357;
	status CLOSED;
}

object switch {
	name L_100110107_Switch;
	phases ABC;
	from N_100110648;
	to N_100110536;
	status CLOSED;
}

object switch {
	name L_100004668_Switch;
	phases BC;
	from N_100004504;
	to N_100004500;
	status CLOSED;
}

object switch {
	name L_100095388_Switch;
	phases AB;
	from N_100095379;
	to N_100095368;
	status CLOSED;
}

object switch {
	name L_100165487_Switch;
	phases ABC;
	from N_100050113;
	to N_100167413;
	status CLOSED;
}

object switch {
	name L_100014470_Switch;
	phases ABC;
	from N_100013923;
	to N_100013927;
	status CLOSED;
}

object switch {
	name L_100160756_Switch;
	phases AB;
	from N_100162143;
	to N_100162144;
	status CLOSED;
}

object switch {
	name L_100014394_Switch;
	phases ABC;
	from N_100028271;
	to N_100013857;
	status CLOSED;
}

object switch {
	name L_100073943_Switch;
	phases AB;
	from N_100073054;
	to N_100073055;
	status CLOSED;
}

object switch {
	name L_100004711_Switch;
	phases BC;
	from N_100004544;
	to N_100004540;
	status CLOSED;
}

object switch {
	name L_100004608_Switch;
	phases AB;
	from N_100110358;
	to N_100004451;
	status CLOSED;
}

object switch {
	name L_100184303_Switch;
	phases ABC;
	from N_100355813;
	to N_100355814;
	status CLOSED;
}

object switch {
	name L_100163668_Switch;
	phases ABC;
	from N_100110534;
	to N_100110533;
	status CLOSED;
}

object switch {
	name L_100120029_Switch;
	phases ABC;
	from N_100056633;
	to N_100120607;
	status CLOSED;
}

object switch {
	name L_100021200_Switch;
	phases AB;
	from N_100129670;
	to N_100020360;
	status CLOSED;
}

object switch {
	name L_100174931_Switch;
	phases AB;
	from N_100013808;
	to N_100343747;
	status CLOSED;
}

object switch {
	name L_100072051_Switch;
	phases AB;
	from N_100071074;
	to N_100071075;
	status CLOSED;
}

object switch {
	name L_100111210_Switch;
	phases ABC;
	from N_100111683;
	to N_100111682;
	status CLOSED;
}

object switch {
	name L_100121717_Switch;
	phases BC;
	from N_100122321;
	to N_100122322;
	status CLOSED;
}

object switch {
	name L_100095412_Switch;
	phases AB;
	from N_100095397;
	to N_100095392;
	status CLOSED;
}

object switch {
	name L_100063754_Switch;
	phases ABC;
	from N_100013775;
	to N_100062255;
	status CLOSED;
}

object switch {
	name L_100084571_Switch;
	phases AC;
	from N_100110230;
	to N_100084026;
	status CLOSED;
}

object switch {
	name L_100057200_Switch;
	phases AC;
	from N_100110188;
	to N_100055858;
	status CLOSED;
}

object switch {
	name L_100120761_Switch;
	phases AB;
	from N_100110140;
	to N_100121352;
	status CLOSED;
}

object switch {
	name L_100185247_Switch;
	phases ABC;
	from N_100356869;
	to N_100356871;
	status CLOSED;
}

object switch {
	name L_100004590_Switch;
	phases ABC;
	from N_100093912;
	to N_100004428;
	status CLOSED;
}

object switch {
	name L_100057515_Switch;
	phases AB;
	from N_100056168;
	to N_100056169;
	status CLOSED;
}

object switch {
	name L_100081243_Switch;
	phases ABC;
	from N_100110842;
	to N_100080579;
	status CLOSED;
}

object switch {
	name L_100149162_Switch;
	phases BC;
	from N_100150294;
	to N_100150295;
	status CLOSED;
}

object switch {
	name L_100104224_Switch;
	phases AB;
	from N_100020393;
	to N_100104479;
	status CLOSED;
}

object switch {
	name L_100090509_Switch;
	phases ABC;
	from N_100090269;
	to N_100090270;
	status CLOSED;
}

object switch {
	name L_100004699_Switch;
	phases BC;
	from N_100004508;
	to N_100004530;
	status CLOSED;
}

object switch {
	name L_100093965_Switch;
	phases ABC;
	from N_100093896;
	to N_100093883;
	status CLOSED;
}

object switch {
	name L_100035526_Switch;
	phases ABC;
	from N_100034497;
	to N_100030026;
	status CLOSED;
}

object switch {
	name L_100004719_Switch;
	phases BC;
	from N_100110399;
	to N_100004553;
	status CLOSED;
}

object switch {
	name L_100052882_Switch;
	phases ABC;
	from N_100051575;
	to N_100051576;
	status CLOSED;
}

object switch {
	name L_100032702_Switch;
	phases AC;
	from N_100031708;
	to N_100031707;
	status CLOSED;
}

object switch {
	name L_100004661_Switch;
	phases AB;
	from N_100110207;
	to N_100004502;
	status CLOSED;
}

object switch {
	name L_100071976_Switch;
	phases AC;
	from N_100110216;
	to N_100071000;
	status CLOSED;
}

object switch {
	name L_100086975_Switch;
	phases ABC;
	from N_100051589;
	to N_100086546;
	status CLOSED;
}

object switch {
	name L_100014453_Switch;
	phases ABC;
	from N_100013909;
	to N_100013910;
	status CLOSED;
}

object switch {
	name L_100069362_Switch;
	phases ABC;
	from N_100068268;
	to N_100068270;
	status CLOSED;
}

object switch {
	name L_100014428_Switch;
	phases ABC;
	from N_100356977;
	to N_100013891;
	status CLOSED;
}

object switch {
	name L_100131455_Switch;
	phases AB;
	from N_100020368;
	to N_100132182;
	status CLOSED;
}

object switch {
	name L_100109785_Switch;
	phases AB;
	from N_100110389;
	to N_100110164;
	status CLOSED;
}

object switch {
	name L_100084570_Switch;
	phases AC;
	from N_100110232;
	to N_100084025;
	status CLOSED;
}

object switch {
	name L_100071998_Switch;
	phases ABC;
	from N_100071020;
	to N_100071022;
	status CLOSED;
}

object switch {
	name L_100056646_Switch;
	phases ABC;
	from N_100013814;
	to N_100055321;
	status CLOSED;
}

object switch {
	name L_100019219_Switch;
	phases ABC;
	from N_100051590;
	to N_100004481;
	status CLOSED;
}

object switch {
	name L_100181026_Switch;
	phases ABC;
	from N_100051587;
	to N_100352082;
	status CLOSED;
}

object switch {
	name L_100014390_Switch;
	phases ABC;
	from N_100013854;
	to N_100013851;
	status CLOSED;
}

object switch {
	name L_100022619_Switch;
	phases ABC;
	from N_100021778;
	to N_100021776;
	status CLOSED;
}

object switch {
	name L_100046985_Switch;
	phases AB;
	from N_100045745;
	to N_100045746;
	status CLOSED;
}

object switch {
	name L_100110402_Switch;
	phases AB;
	from N_100073058;
	to N_100110843;
	status CLOSED;
}

object switch {
	name L_100162741_Switch;
	phases AB;
	from N_100164391;
	to N_100164392;
	status CLOSED;
}

object switch {
	name L_100109627_Switch;
	phases AC;
	from N_100110002;
	to N_100109997;
	status CLOSED;
}

object switch {
	name L_100109733_Switch;
	phases AB;
	from N_100110201;
	to N_100110106;
	status CLOSED;
}

object switch {
	name L_100111235_Switch;
	phases ABC;
	from N_100111709;
	to N_100111712;
	status CLOSED;
}

object switch {
	name L_100053233_Switch;
	phases AB;
	from N_100339852;
	to N_100051924;
	status CLOSED;
}

object switch {
	name L_100073303_Switch;
	phases AB;
	from N_100110390;
	to N_100072358;
	status CLOSED;
}

object switch {
	name L_100052884_Switch;
	phases ABC;
	from N_100110431;
	to N_100051578;
	status CLOSED;
}

object switch {
	name L_100084575_Switch;
	phases AC;
	from N_100031710;
	to N_100084030;
	status CLOSED;
}

object switch {
	name L_100080938_Switch;
	phases AC;
	from N_100080264;
	to N_100080266;
	status CLOSED;
}

//*********************************************
// Cap, Reg, PV Objects
//*********************************************
#include "MO0001_glmfile_equip_manual.glm"
//#include "MO0001_glmfile_equip_volt.glm"
#include "MO0001_glmfile_PVend.glm"
//#include "MO0001_glmfile_PVcenter.glm"
//#include "MO0001_glmfile_PVdist.glm"
//#include "MO0001_glmfile_PVend_flicker.glm"
//#include "MO0001_glmfile_PVend_smartinv.glm"


//*********************************************
// Recorder Objects
//*********************************************

object multi_recorder {
	property N_100021744:voltage_A.real,N_100021744:voltage_A.imag,N_100021744:voltage_B.real,N_100021744:voltage_B.imag,N_100021744:voltage_C.real,N_100021744:voltage_C.imag,N_100004411:voltage_A.real,N_100004411:voltage_A.imag,N_100004411:voltage_B.real,N_100004411:voltage_B.imag,N_100004411:voltage_C.real,N_100004411:voltage_C.imag;
	file "Cap_node_log.csv";
	interval 60;
	limit 2880;
};

//object multi_recorder {
//	property N_100013936:voltage_A.real,N_100013936:voltage_A.imag,N_100013936:voltage_B.real,N_100013936:voltage_B.imag,N_100013936:voltage_C.real,N_100013936:voltage_C.imag,N_100021744:voltage_A.real,N_100021744:voltage_A.imag,N_100021744:voltage_B.real,N_100021744:voltage_B.imag,N_100021744:voltage_C.real,N_100021744:voltage_C.imag,N_100004411:voltage_A.real,N_100004411:voltage_A.imag,N_100004411:voltage_B.real,N_100004411:voltage_B.imag,N_100004411:voltage_C.real,N_100004411:voltage_C.imag,N_100013796:voltage_A.real,N_100013796:voltage_A.imag,N_100013796:voltage_B.real,N_100013796:voltage_B.imag,N_100013796:voltage_C.real,N_100013796:voltage_C.imag,N_100111963:voltage_A.real,N_100111963:voltage_A.imag,N_100111963:voltage_B.real,N_100111963:voltage_B.imag,N_100111963:voltage_C.real,N_100111963:voltage_C.imag;
//	file "Cap_node_log.csv";
//	interval 60;
//	limit 2880;
//};